Time,FLR1_OFFICE1:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLR1_OFFICE1:MONTREAL-MCTAVISH SEPTEMBER .4% CONDNS DB=>MCWB:Des Sens Cool Load [W],FLR1_OFFICE1:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLR1_OFFICE1:MONTREAL-MCTAVISH SEPTEMBER .4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],FLR1_OFFICE1::Des Latent Heat Load [W],FLR1_OFFICE1::Des Latent Cool Load [W],FLR1_OFFICE1::Des Latent Heat Mass Flow [kg/s],FLR1_OFFICE1::Des Latent Cool Mass Flow [kg/s],FLR1_OFFICE1::Des Heat Load No DOAS [W],FLR1_OFFICE1::Des Sens Cool Load No DOAS [W],FLR1_OFFICE1::Des Latent Heat Load No DOAS [W],FLR1_OFFICE1::Des Latent Cool Load No DOAS [W],FLR1_OFFICE1:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],FLR1_OFFICE1:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],FLR1_OFFICE1:MONTREAL-MCTAVISH SEPTEMBER .4% CONDNS DB=>MCWB:Cooling Zone Temperature [C],FLR1_OFFICE1:MONTREAL-MCTAVISH SEPTEMBER .4% CONDNS DB=>MCWB:Cooling Zone Relative Humidity [%],FLR1_OFFICE2:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLR1_OFFICE2:MONTREAL-MCTAVISH SEPTEMBER .4% CONDNS DB=>MCWB:Des Sens Cool Load [W],FLR1_OFFICE2:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLR1_OFFICE2:MONTREAL-MCTAVISH SEPTEMBER .4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],FLR1_OFFICE2::Des Latent Heat Load [W],FLR1_OFFICE2::Des Latent Cool Load [W],FLR1_OFFICE2::Des Latent Heat Mass Flow [kg/s],FLR1_OFFICE2::Des Latent Cool Mass Flow [kg/s],FLR1_OFFICE2::Des Heat Load No DOAS [W],FLR1_OFFICE2::Des Sens Cool Load No DOAS [W],FLR1_OFFICE2::Des Latent Heat Load No DOAS [W],FLR1_OFFICE2::Des Latent Cool Load No DOAS [W],FLR1_OFFICE2:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],FLR1_OFFICE2:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],FLR1_OFFICE2:MONTREAL-MCTAVISH SEPTEMBER .4% CONDNS DB=>MCWB:Cooling Zone Temperature [C],FLR1_OFFICE2:MONTREAL-MCTAVISH SEPTEMBER .4% CONDNS DB=>MCWB:Cooling Zone Relative Humidity [%],FLR1_OFFICE3:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLR1_OFFICE3:MONTREAL-MCTAVISH JUNE .4% CONDNS DB=>MCWB:Des Sens Cool Load [W],FLR1_OFFICE3:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLR1_OFFICE3:MONTREAL-MCTAVISH JUNE .4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],FLR1_OFFICE3::Des Latent Heat Load [W],FLR1_OFFICE3::Des Latent Cool Load [W],FLR1_OFFICE3::Des Latent Heat Mass Flow [kg/s],FLR1_OFFICE3::Des Latent Cool Mass Flow [kg/s],FLR1_OFFICE3::Des Heat Load No DOAS [W],FLR1_OFFICE3::Des Sens Cool Load No DOAS [W],FLR1_OFFICE3::Des Latent Heat Load No DOAS [W],FLR1_OFFICE3::Des Latent Cool Load No DOAS [W],FLR1_OFFICE3:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],FLR1_OFFICE3:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],FLR1_OFFICE3:MONTREAL-MCTAVISH JUNE .4% CONDNS DB=>MCWB:Cooling Zone Temperature [C],FLR1_OFFICE3:MONTREAL-MCTAVISH JUNE .4% CONDNS DB=>MCWB:Cooling Zone Relative Humidity [%],FLR1_OFFICE4:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLR1_OFFICE4:MONTREAL-MCTAVISH JUNE .4% CONDNS DB=>MCWB:Des Sens Cool Load [W],FLR1_OFFICE4:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLR1_OFFICE4:MONTREAL-MCTAVISH JUNE .4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],FLR1_OFFICE4::Des Latent Heat Load [W],FLR1_OFFICE4::Des Latent Cool Load [W],FLR1_OFFICE4::Des Latent Heat Mass Flow [kg/s],FLR1_OFFICE4::Des Latent Cool Mass Flow [kg/s],FLR1_OFFICE4::Des Heat Load No DOAS [W],FLR1_OFFICE4::Des Sens Cool Load No DOAS [W],FLR1_OFFICE4::Des Latent Heat Load No DOAS [W],FLR1_OFFICE4::Des Latent Cool Load No DOAS [W],FLR1_OFFICE4:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],FLR1_OFFICE4:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],FLR1_OFFICE4:MONTREAL-MCTAVISH JUNE .4% CONDNS DB=>MCWB:Cooling Zone Temperature [C],FLR1_OFFICE4:MONTREAL-MCTAVISH JUNE .4% CONDNS DB=>MCWB:Cooling Zone Relative Humidity [%],FLR2_OFFICE1:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLR2_OFFICE1:MONTREAL-MCTAVISH SEPTEMBER .4% CONDNS DB=>MCWB:Des Sens Cool Load [W],FLR2_OFFICE1:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLR2_OFFICE1:MONTREAL-MCTAVISH SEPTEMBER .4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],FLR2_OFFICE1::Des Latent Heat Load [W],FLR2_OFFICE1::Des Latent Cool Load [W],FLR2_OFFICE1::Des Latent Heat Mass Flow [kg/s],FLR2_OFFICE1::Des Latent Cool Mass Flow [kg/s],FLR2_OFFICE1::Des Heat Load No DOAS [W],FLR2_OFFICE1::Des Sens Cool Load No DOAS [W],FLR2_OFFICE1::Des Latent Heat Load No DOAS [W],FLR2_OFFICE1::Des Latent Cool Load No DOAS [W],FLR2_OFFICE1:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],FLR2_OFFICE1:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],FLR2_OFFICE1:MONTREAL-MCTAVISH SEPTEMBER .4% CONDNS DB=>MCWB:Cooling Zone Temperature [C],FLR2_OFFICE1:MONTREAL-MCTAVISH SEPTEMBER .4% CONDNS DB=>MCWB:Cooling Zone Relative Humidity [%],FLR2_OFFICE2:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLR2_OFFICE2:MONTREAL-MCTAVISH SEPTEMBER .4% CONDNS DB=>MCWB:Des Sens Cool Load [W],FLR2_OFFICE2:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLR2_OFFICE2:MONTREAL-MCTAVISH SEPTEMBER .4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],FLR2_OFFICE2::Des Latent Heat Load [W],FLR2_OFFICE2::Des Latent Cool Load [W],FLR2_OFFICE2::Des Latent Heat Mass Flow [kg/s],FLR2_OFFICE2::Des Latent Cool Mass Flow [kg/s],FLR2_OFFICE2::Des Heat Load No DOAS [W],FLR2_OFFICE2::Des Sens Cool Load No DOAS [W],FLR2_OFFICE2::Des Latent Heat Load No DOAS [W],FLR2_OFFICE2::Des Latent Cool Load No DOAS [W],FLR2_OFFICE2:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],FLR2_OFFICE2:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],FLR2_OFFICE2:MONTREAL-MCTAVISH SEPTEMBER .4% CONDNS DB=>MCWB:Cooling Zone Temperature [C],FLR2_OFFICE2:MONTREAL-MCTAVISH SEPTEMBER .4% CONDNS DB=>MCWB:Cooling Zone Relative Humidity [%],FLR2_OFFICE3:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLR2_OFFICE3:MONTREAL-MCTAVISH JUNE .4% CONDNS DB=>MCWB:Des Sens Cool Load [W],FLR2_OFFICE3:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLR2_OFFICE3:MONTREAL-MCTAVISH JUNE .4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],FLR2_OFFICE3::Des Latent Heat Load [W],FLR2_OFFICE3::Des Latent Cool Load [W],FLR2_OFFICE3::Des Latent Heat Mass Flow [kg/s],FLR2_OFFICE3::Des Latent Cool Mass Flow [kg/s],FLR2_OFFICE3::Des Heat Load No DOAS [W],FLR2_OFFICE3::Des Sens Cool Load No DOAS [W],FLR2_OFFICE3::Des Latent Heat Load No DOAS [W],FLR2_OFFICE3::Des Latent Cool Load No DOAS [W],FLR2_OFFICE3:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],FLR2_OFFICE3:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],FLR2_OFFICE3:MONTREAL-MCTAVISH JUNE .4% CONDNS DB=>MCWB:Cooling Zone Temperature [C],FLR2_OFFICE3:MONTREAL-MCTAVISH JUNE .4% CONDNS DB=>MCWB:Cooling Zone Relative Humidity [%],FLR2_OFFICE4:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLR2_OFFICE4:MONTREAL-MCTAVISH JUNE .4% CONDNS DB=>MCWB:Des Sens Cool Load [W],FLR2_OFFICE4:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLR2_OFFICE4:MONTREAL-MCTAVISH JUNE .4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],FLR2_OFFICE4::Des Latent Heat Load [W],FLR2_OFFICE4::Des Latent Cool Load [W],FLR2_OFFICE4::Des Latent Heat Mass Flow [kg/s],FLR2_OFFICE4::Des Latent Cool Mass Flow [kg/s],FLR2_OFFICE4::Des Heat Load No DOAS [W],FLR2_OFFICE4::Des Sens Cool Load No DOAS [W],FLR2_OFFICE4::Des Latent Heat Load No DOAS [W],FLR2_OFFICE4::Des Latent Cool Load No DOAS [W],FLR2_OFFICE4:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],FLR2_OFFICE4:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],FLR2_OFFICE4:MONTREAL-MCTAVISH JUNE .4% CONDNS DB=>MCWB:Cooling Zone Temperature [C],FLR2_OFFICE4:MONTREAL-MCTAVISH JUNE .4% CONDNS DB=>MCWB:Cooling Zone Relative Humidity [%],FLR3_OFFICE1:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLR3_OFFICE1:MONTREAL-MCTAVISH SEPTEMBER .4% CONDNS DB=>MCWB:Des Sens Cool Load [W],FLR3_OFFICE1:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLR3_OFFICE1:MONTREAL-MCTAVISH SEPTEMBER .4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],FLR3_OFFICE1::Des Latent Heat Load [W],FLR3_OFFICE1::Des Latent Cool Load [W],FLR3_OFFICE1::Des Latent Heat Mass Flow [kg/s],FLR3_OFFICE1::Des Latent Cool Mass Flow [kg/s],FLR3_OFFICE1::Des Heat Load No DOAS [W],FLR3_OFFICE1::Des Sens Cool Load No DOAS [W],FLR3_OFFICE1::Des Latent Heat Load No DOAS [W],FLR3_OFFICE1::Des Latent Cool Load No DOAS [W],FLR3_OFFICE1:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],FLR3_OFFICE1:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],FLR3_OFFICE1:MONTREAL-MCTAVISH SEPTEMBER .4% CONDNS DB=>MCWB:Cooling Zone Temperature [C],FLR3_OFFICE1:MONTREAL-MCTAVISH SEPTEMBER .4% CONDNS DB=>MCWB:Cooling Zone Relative Humidity [%],FLR3_OFFICE2:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLR3_OFFICE2:MONTREAL-MCTAVISH SEPTEMBER .4% CONDNS DB=>MCWB:Des Sens Cool Load [W],FLR3_OFFICE2:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLR3_OFFICE2:MONTREAL-MCTAVISH SEPTEMBER .4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],FLR3_OFFICE2::Des Latent Heat Load [W],FLR3_OFFICE2::Des Latent Cool Load [W],FLR3_OFFICE2::Des Latent Heat Mass Flow [kg/s],FLR3_OFFICE2::Des Latent Cool Mass Flow [kg/s],FLR3_OFFICE2::Des Heat Load No DOAS [W],FLR3_OFFICE2::Des Sens Cool Load No DOAS [W],FLR3_OFFICE2::Des Latent Heat Load No DOAS [W],FLR3_OFFICE2::Des Latent Cool Load No DOAS [W],FLR3_OFFICE2:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],FLR3_OFFICE2:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],FLR3_OFFICE2:MONTREAL-MCTAVISH SEPTEMBER .4% CONDNS DB=>MCWB:Cooling Zone Temperature [C],FLR3_OFFICE2:MONTREAL-MCTAVISH SEPTEMBER .4% CONDNS DB=>MCWB:Cooling Zone Relative Humidity [%],FLR3_OFFICE3:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLR3_OFFICE3:MONTREAL-MCTAVISH JUNE .4% CONDNS DB=>MCWB:Des Sens Cool Load [W],FLR3_OFFICE3:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLR3_OFFICE3:MONTREAL-MCTAVISH JUNE .4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],FLR3_OFFICE3::Des Latent Heat Load [W],FLR3_OFFICE3::Des Latent Cool Load [W],FLR3_OFFICE3::Des Latent Heat Mass Flow [kg/s],FLR3_OFFICE3::Des Latent Cool Mass Flow [kg/s],FLR3_OFFICE3::Des Heat Load No DOAS [W],FLR3_OFFICE3::Des Sens Cool Load No DOAS [W],FLR3_OFFICE3::Des Latent Heat Load No DOAS [W],FLR3_OFFICE3::Des Latent Cool Load No DOAS [W],FLR3_OFFICE3:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],FLR3_OFFICE3:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],FLR3_OFFICE3:MONTREAL-MCTAVISH JUNE .4% CONDNS DB=>MCWB:Cooling Zone Temperature [C],FLR3_OFFICE3:MONTREAL-MCTAVISH JUNE .4% CONDNS DB=>MCWB:Cooling Zone Relative Humidity [%],FLR3_OFFICE4:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLR3_OFFICE4:MONTREAL-MCTAVISH JUNE .4% CONDNS DB=>MCWB:Des Sens Cool Load [W],FLR3_OFFICE4:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLR3_OFFICE4:MONTREAL-MCTAVISH JUNE .4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],FLR3_OFFICE4::Des Latent Heat Load [W],FLR3_OFFICE4::Des Latent Cool Load [W],FLR3_OFFICE4::Des Latent Heat Mass Flow [kg/s],FLR3_OFFICE4::Des Latent Cool Mass Flow [kg/s],FLR3_OFFICE4::Des Heat Load No DOAS [W],FLR3_OFFICE4::Des Sens Cool Load No DOAS [W],FLR3_OFFICE4::Des Latent Heat Load No DOAS [W],FLR3_OFFICE4::Des Latent Cool Load No DOAS [W],FLR3_OFFICE4:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],FLR3_OFFICE4:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],FLR3_OFFICE4:MONTREAL-MCTAVISH JUNE .4% CONDNS DB=>MCWB:Cooling Zone Temperature [C],FLR3_OFFICE4:MONTREAL-MCTAVISH JUNE .4% CONDNS DB=>MCWB:Cooling Zone Relative Humidity [%],OFFICE1:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Des Heat Load [W],OFFICE1:MONTREAL-MCTAVISH SEPTEMBER .4% CONDNS DB=>MCWB:Des Sens Cool Load [W],OFFICE1:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],OFFICE1:MONTREAL-MCTAVISH SEPTEMBER .4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],OFFICE1::Des Latent Heat Load [W],OFFICE1::Des Latent Cool Load [W],OFFICE1::Des Latent Heat Mass Flow [kg/s],OFFICE1::Des Latent Cool Mass Flow [kg/s],OFFICE1::Des Heat Load No DOAS [W],OFFICE1::Des Sens Cool Load No DOAS [W],OFFICE1::Des Latent Heat Load No DOAS [W],OFFICE1::Des Latent Cool Load No DOAS [W],OFFICE1:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],OFFICE1:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],OFFICE1:MONTREAL-MCTAVISH SEPTEMBER .4% CONDNS DB=>MCWB:Cooling Zone Temperature [C],OFFICE1:MONTREAL-MCTAVISH SEPTEMBER .4% CONDNS DB=>MCWB:Cooling Zone Relative Humidity [%],OFFICE2:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Des Heat Load [W],OFFICE2:MONTREAL-MCTAVISH SEPTEMBER .4% CONDNS DB=>MCWB:Des Sens Cool Load [W],OFFICE2:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],OFFICE2:MONTREAL-MCTAVISH SEPTEMBER .4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],OFFICE2::Des Latent Heat Load [W],OFFICE2::Des Latent Cool Load [W],OFFICE2::Des Latent Heat Mass Flow [kg/s],OFFICE2::Des Latent Cool Mass Flow [kg/s],OFFICE2::Des Heat Load No DOAS [W],OFFICE2::Des Sens Cool Load No DOAS [W],OFFICE2::Des Latent Heat Load No DOAS [W],OFFICE2::Des Latent Cool Load No DOAS [W],OFFICE2:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],OFFICE2:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],OFFICE2:MONTREAL-MCTAVISH SEPTEMBER .4% CONDNS DB=>MCWB:Cooling Zone Temperature [C],OFFICE2:MONTREAL-MCTAVISH SEPTEMBER .4% CONDNS DB=>MCWB:Cooling Zone Relative Humidity [%],OFFICE3:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Des Heat Load [W],OFFICE3:MONTREAL-MCTAVISH JUNE .4% CONDNS DB=>MCWB:Des Sens Cool Load [W],OFFICE3:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],OFFICE3:MONTREAL-MCTAVISH JUNE .4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],OFFICE3::Des Latent Heat Load [W],OFFICE3::Des Latent Cool Load [W],OFFICE3::Des Latent Heat Mass Flow [kg/s],OFFICE3::Des Latent Cool Mass Flow [kg/s],OFFICE3::Des Heat Load No DOAS [W],OFFICE3::Des Sens Cool Load No DOAS [W],OFFICE3::Des Latent Heat Load No DOAS [W],OFFICE3::Des Latent Cool Load No DOAS [W],OFFICE3:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],OFFICE3:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],OFFICE3:MONTREAL-MCTAVISH JUNE .4% CONDNS DB=>MCWB:Cooling Zone Temperature [C],OFFICE3:MONTREAL-MCTAVISH JUNE .4% CONDNS DB=>MCWB:Cooling Zone Relative Humidity [%],OFFICE4:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Des Heat Load [W],OFFICE4:MONTREAL-MCTAVISH JUNE .4% CONDNS DB=>MCWB:Des Sens Cool Load [W],OFFICE4:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],OFFICE4:MONTREAL-MCTAVISH JUNE .4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],OFFICE4::Des Latent Heat Load [W],OFFICE4::Des Latent Cool Load [W],OFFICE4::Des Latent Heat Mass Flow [kg/s],OFFICE4::Des Latent Cool Mass Flow [kg/s],OFFICE4::Des Heat Load No DOAS [W],OFFICE4::Des Sens Cool Load No DOAS [W],OFFICE4::Des Latent Heat Load No DOAS [W],OFFICE4::Des Latent Cool Load No DOAS [W],OFFICE4:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],OFFICE4:MONTREAL-MCTAVISH ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],OFFICE4:MONTREAL-MCTAVISH JUNE .4% CONDNS DB=>MCWB:Cooling Zone Temperature [C],OFFICE4:MONTREAL-MCTAVISH JUNE .4% CONDNS DB=>MCWB:Cooling Zone Relative Humidity [%]
00:10:00,1.001114E+03,1.860429E+03,4.023298E-02,1.435406E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559762E+01,5.512162E+01,2.669887E+01,4.103209E+01,1.004448E+03,1.659790E+03,4.036694E-02,1.280604E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559761E+01,5.514570E+01,2.669886E+01,4.129069E+01,1.004448E+03,1.913793E+03,4.036694E-02,1.476563E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559761E+01,5.514570E+01,2.669902E+01,4.065154E+01,1.007778E+03,1.565022E+03,4.050077E-02,1.207473E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559761E+01,5.516971E+01,2.669900E+01,4.105993E+01,1.007152E+03,1.858454E+03,4.047562E-02,1.433883E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559761E+01,5.516390E+01,2.669887E+01,4.103435E+01,1.009999E+03,1.658509E+03,4.059003E-02,1.279615E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559760E+01,5.518440E+01,2.669886E+01,4.129245E+01,1.009999E+03,1.914725E+03,4.059003E-02,1.477281E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559760E+01,5.518440E+01,2.669902E+01,4.065062E+01,1.012843E+03,1.568001E+03,4.070434E-02,1.209772E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559760E+01,5.520484E+01,2.669900E+01,4.105576E+01,1.012292E+03,1.856263E+03,4.068218E-02,1.432192E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559760E+01,5.519957E+01,2.669887E+01,4.103688E+01,1.014692E+03,1.656938E+03,4.077863E-02,1.278403E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559760E+01,5.521679E+01,2.669886E+01,4.129465E+01,1.014692E+03,1.915224E+03,4.077863E-02,1.477667E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559760E+01,5.521679E+01,2.669902E+01,4.065013E+01,1.017090E+03,1.570074E+03,4.087500E-02,1.211371E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559759E+01,5.523398E+01,2.669900E+01,4.105285E+01,9.935160E+02,1.862365E+03,3.992765E-02,1.436900E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559763E+01,5.506782E+01,2.669887E+01,4.102991E+01,9.973525E+02,1.660166E+03,4.008183E-02,1.280894E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559762E+01,5.509567E+01,2.669886E+01,4.129025E+01,9.973525E+02,1.908843E+03,4.008183E-02,1.472743E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559762E+01,5.509567E+01,2.669902E+01,4.065640E+01,1.001185E+03,1.557736E+03,4.023582E-02,1.201852E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559762E+01,5.512342E+01,2.669900E+01,4.107018E+01
00:20:00,1.041345E+03,1.863696E+03,4.184945E-02,1.437927E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559746E+01,5.480649E+01,2.669887E+01,4.100407E+01,1.044609E+03,1.666834E+03,4.198061E-02,1.286040E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559746E+01,5.483169E+01,2.669887E+01,4.125939E+01,1.044609E+03,1.917426E+03,4.198061E-02,1.479365E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559746E+01,5.483169E+01,2.669903E+01,4.062035E+01,1.047869E+03,1.575056E+03,4.211161E-02,1.215215E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559745E+01,5.485680E+01,2.669901E+01,4.102140E+01,1.047252E+03,1.861705E+03,4.208683E-02,1.436391E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559745E+01,5.485079E+01,2.669887E+01,4.100637E+01,1.050038E+03,1.665531E+03,4.219878E-02,1.285034E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559745E+01,5.487222E+01,2.669887E+01,4.126121E+01,1.050038E+03,1.918300E+03,4.219878E-02,1.480040E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559745E+01,5.487222E+01,2.669903E+01,4.061949E+01,1.052821E+03,1.577959E+03,4.231061E-02,1.217455E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559745E+01,5.489359E+01,2.669901E+01,4.101734E+01,1.052280E+03,1.859505E+03,4.228886E-02,1.434694E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559745E+01,5.488816E+01,2.669887E+01,4.100893E+01,1.054627E+03,1.663947E+03,4.238319E-02,1.283812E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559744E+01,5.490617E+01,2.669887E+01,4.126344E+01,1.054627E+03,1.918752E+03,4.238319E-02,1.480388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559744E+01,5.490617E+01,2.669903E+01,4.061905E+01,1.056972E+03,1.579969E+03,4.247742E-02,1.219005E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559744E+01,5.492413E+01,2.669901E+01,4.101452E+01,1.033909E+03,1.865657E+03,4.155063E-02,1.439440E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559748E+01,5.475014E+01,2.669887E+01,4.100184E+01,1.037668E+03,1.667257E+03,4.170169E-02,1.286365E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559747E+01,5.477929E+01,2.669887E+01,4.125888E+01,1.037668E+03,1.912607E+03,4.170169E-02,1.475648E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559747E+01,5.477929E+01,2.669903E+01,4.062508E+01,1.041422E+03,1.567916E+03,4.185255E-02,1.209706E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559746E+01,5.480832E+01,2.669901E+01,4.103145E+01
00:30:00,1.075961E+03,1.864823E+03,4.324026E-02,1.438797E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559732E+01,5.455529E+01,2.669889E+01,4.096651E+01,1.079211E+03,1.671772E+03,4.337090E-02,1.289849E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559731E+01,5.458140E+01,2.669888E+01,4.121751E+01,1.079211E+03,1.918874E+03,4.337090E-02,1.480482E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559731E+01,5.458140E+01,2.669904E+01,4.058037E+01,1.082442E+03,1.582977E+03,4.350070E-02,1.221326E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559731E+01,5.460741E+01,2.669902E+01,4.097262E+01,1.081843E+03,1.862817E+03,4.347663E-02,1.437249E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559731E+01,5.460124E+01,2.669889E+01,4.096884E+01,1.084588E+03,1.670448E+03,4.358697E-02,1.288828E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559730E+01,5.462344E+01,2.669888E+01,4.121937E+01,1.084588E+03,1.919692E+03,4.358697E-02,1.481113E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559730E+01,5.462344E+01,2.669904E+01,4.057957E+01,1.087328E+03,1.585804E+03,4.369706E-02,1.223507E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559730E+01,5.464557E+01,2.669902E+01,4.096868E+01,1.086801E+03,1.860611E+03,4.367590E-02,1.435547E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559730E+01,5.464000E+01,2.669889E+01,4.097142E+01,1.089110E+03,1.668851E+03,4.376866E-02,1.287596E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559730E+01,5.465864E+01,2.669888E+01,4.122163E+01,1.089110E+03,1.920098E+03,4.376866E-02,1.481426E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559730E+01,5.465864E+01,2.669904E+01,4.057919E+01,1.091414E+03,1.587750E+03,4.386127E-02,1.225009E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559729E+01,5.467724E+01,2.669902E+01,4.096597E+01,1.068856E+03,1.866807E+03,4.295477E-02,1.440327E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559733E+01,5.449683E+01,2.669889E+01,4.096425E+01,1.072497E+03,1.672238E+03,4.310107E-02,1.290209E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559732E+01,5.452705E+01,2.669888E+01,4.121693E+01,1.072497E+03,1.914188E+03,4.310107E-02,1.476867E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559732E+01,5.452705E+01,2.669904E+01,4.058495E+01,1.076112E+03,1.575985E+03,4.324634E-02,1.215932E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559732E+01,5.455715E+01,2.669902E+01,4.098243E+01
00:40:00,1.106835E+03,1.864309E+03,4.448074E-02,1.438399E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559715E+01,5.435746E+01,2.669890E+01,4.093254E+01,1.110018E+03,1.675068E+03,4.460863E-02,1.292392E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559716E+01,5.438448E+01,2.669889E+01,4.117829E+01,1.110018E+03,1.918645E+03,4.460863E-02,1.480304E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559716E+01,5.438448E+01,2.669906E+01,4.054464E+01,1.113179E+03,1.589236E+03,4.473568E-02,1.226155E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559716E+01,5.441135E+01,2.669904E+01,4.092680E+01,1.112598E+03,1.862290E+03,4.471233E-02,1.436841E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559716E+01,5.440506E+01,2.669890E+01,4.093488E+01,1.115286E+03,1.673725E+03,4.482032E-02,1.291356E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559716E+01,5.442794E+01,2.669889E+01,4.118018E+01,1.115286E+03,1.919407E+03,4.482032E-02,1.480892E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559716E+01,5.442794E+01,2.669906E+01,4.054391E+01,1.117965E+03,1.591987E+03,4.492800E-02,1.228277E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559716E+01,5.445073E+01,2.669904E+01,4.092300E+01,1.117457E+03,1.860078E+03,4.490758E-02,1.435135E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559716E+01,5.444507E+01,2.669890E+01,4.093747E+01,1.119714E+03,1.672117E+03,4.499828E-02,1.290115E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559716E+01,5.446426E+01,2.669889E+01,4.118246E+01,1.119714E+03,1.919768E+03,4.499828E-02,1.481171E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559716E+01,5.446426E+01,2.669906E+01,4.054357E+01,1.121966E+03,1.593870E+03,4.508877E-02,1.229730E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559715E+01,5.448340E+01,2.669904E+01,4.092039E+01,1.099849E+03,1.866314E+03,4.420001E-02,1.439947E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559718E+01,5.429788E+01,2.669890E+01,4.093024E+01,1.103424E+03,1.675577E+03,4.434368E-02,1.292785E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559717E+01,5.432883E+01,2.669889E+01,4.117764E+01,1.103424E+03,1.914089E+03,4.434368E-02,1.476789E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559717E+01,5.432883E+01,2.669906E+01,4.054905E+01,1.106974E+03,1.582394E+03,4.448632E-02,1.220876E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559716E+01,5.435958E+01,2.669904E+01,4.093633E+01
00:50:00,1.134862E+03,1.862529E+03,4.560680E-02,1.437025E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559708E+01,5.420682E+01,2.669892E+01,4.090678E+01,1.138054E+03,1.677076E+03,4.573505E-02,1.293941E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559708E+01,5.423456E+01,2.669891E+01,4.114668E+01,1.138054E+03,1.917116E+03,4.573505E-02,1.479124E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559708E+01,5.423456E+01,2.669908E+01,4.051763E+01,1.141225E+03,1.594173E+03,4.586248E-02,1.229963E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559707E+01,5.426210E+01,2.669906E+01,4.088892E+01,1.140646E+03,1.860497E+03,4.583923E-02,1.435457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559708E+01,5.425575E+01,2.669892E+01,4.090913E+01,1.143342E+03,1.675714E+03,4.594756E-02,1.292890E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559707E+01,5.427917E+01,2.669891E+01,4.114859E+01,1.143342E+03,1.917825E+03,4.594756E-02,1.479670E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559707E+01,5.427917E+01,2.669908E+01,4.051696E+01,1.146031E+03,1.596847E+03,4.605561E-02,1.232026E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559707E+01,5.430249E+01,2.669906E+01,4.088526E+01,1.145525E+03,1.858281E+03,4.603529E-02,1.433747E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559707E+01,5.429678E+01,2.669892E+01,4.091172E+01,1.147790E+03,1.674096E+03,4.612631E-02,1.291641E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559707E+01,5.431640E+01,2.669891E+01,4.115088E+01,1.147790E+03,1.918141E+03,4.612631E-02,1.479914E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559707E+01,5.431640E+01,2.669908E+01,4.051667E+01,1.150051E+03,1.598669E+03,4.621715E-02,1.233432E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559706E+01,5.433596E+01,2.669906E+01,4.088277E+01,1.127835E+03,1.864554E+03,4.532441E-02,1.438588E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559709E+01,5.414616E+01,2.669892E+01,4.090446E+01,1.131428E+03,1.677627E+03,4.546879E-02,1.294366E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559709E+01,5.417774E+01,2.669891E+01,4.114596E+01,1.131428E+03,1.912689E+03,4.546879E-02,1.475708E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559709E+01,5.417774E+01,2.669908E+01,4.052187E+01,1.134993E+03,1.587479E+03,4.561204E-02,1.224798E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559708E+01,5.420907E+01,2.669906E+01,4.089815E+01
01:00:00,1.161166E+03,1.859773E+03,4.666362E-02,1.434898E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559704E+01,5.409909E+01,2.669893E+01,4.088871E+01,1.164374E+03,1.678071E+03,4.679256E-02,1.294707E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559705E+01,5.412754E+01,2.669892E+01,4.112253E+01,1.164374E+03,1.914584E+03,4.679256E-02,1.477168E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559705E+01,5.412754E+01,2.669909E+01,4.049864E+01,1.167564E+03,1.598054E+03,4.692073E-02,1.232957E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559705E+01,5.415578E+01,2.669907E+01,4.085887E+01,1.166988E+03,1.857730E+03,4.689761E-02,1.433321E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559705E+01,5.414935E+01,2.669893E+01,4.089107E+01,1.169702E+03,1.676691E+03,4.700665E-02,1.293643E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559705E+01,5.417337E+01,2.669892E+01,4.112446E+01,1.169702E+03,1.915240E+03,4.700665E-02,1.477674E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559705E+01,5.417337E+01,2.669909E+01,4.049804E+01,1.172409E+03,1.600653E+03,4.711543E-02,1.234962E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559705E+01,5.419728E+01,2.669907E+01,4.085535E+01,1.171906E+03,1.855510E+03,4.709521E-02,1.431608E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559705E+01,5.419151E+01,2.669893E+01,4.089366E+01,1.174187E+03,1.675063E+03,4.718687E-02,1.292387E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559705E+01,5.421164E+01,2.669892E+01,4.112676E+01,1.174187E+03,1.915513E+03,4.718687E-02,1.477885E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559705E+01,5.421164E+01,2.669909E+01,4.049780E+01,1.176464E+03,1.602413E+03,4.727838E-02,1.236320E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559705E+01,5.423169E+01,2.669907E+01,4.085297E+01,1.154156E+03,1.861818E+03,4.638195E-02,1.436475E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559704E+01,5.403671E+01,2.669893E+01,4.088638E+01,1.157732E+03,1.678662E+03,4.652564E-02,1.295163E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559704E+01,5.406913E+01,2.669892E+01,4.112176E+01,1.157732E+03,1.910284E+03,4.652564E-02,1.473851E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559704E+01,5.406913E+01,2.669909E+01,4.050272E+01,1.161282E+03,1.591508E+03,4.666830E-02,1.227906E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559704E+01,5.410129E+01,2.669907E+01,4.086779E+01
01:10:00,1.186510E+03,1.858351E+03,4.768193E-02,1.433798E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559701E+01,5.403130E+01,2.669895E+01,4.087640E+01,1.189751E+03,1.680331E+03,4.781220E-02,1.296450E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559701E+01,5.406048E+01,2.669893E+01,4.110416E+01,1.189751E+03,1.913362E+03,4.781220E-02,1.476224E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559701E+01,5.406048E+01,2.669910E+01,4.048559E+01,1.192975E+03,1.603147E+03,4.794176E-02,1.236884E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559701E+01,5.408947E+01,2.669908E+01,4.083496E+01,1.192403E+03,1.856291E+03,4.791877E-02,1.432210E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559701E+01,5.408296E+01,2.669895E+01,4.087877E+01,1.195148E+03,1.678931E+03,4.802904E-02,1.295369E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559701E+01,5.410762E+01,2.669893E+01,4.110610E+01,1.195148E+03,1.913962E+03,4.802904E-02,1.476686E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559701E+01,5.410762E+01,2.669910E+01,4.048504E+01,1.197886E+03,1.605669E+03,4.813910E-02,1.238830E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559701E+01,5.413219E+01,2.669908E+01,4.083158E+01,1.197385E+03,1.854065E+03,4.811896E-02,1.430492E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559701E+01,5.412634E+01,2.669894E+01,4.088135E+01,1.199693E+03,1.677292E+03,4.821172E-02,1.294105E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559701E+01,5.414702E+01,2.669893E+01,4.110840E+01,1.199693E+03,1.914189E+03,4.821172E-02,1.476862E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559701E+01,5.414702E+01,2.669910E+01,4.048485E+01,1.201999E+03,1.607366E+03,4.830436E-02,1.240140E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559701E+01,5.416763E+01,2.669908E+01,4.082932E+01,1.179408E+03,1.860419E+03,4.739657E-02,1.435394E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559702E+01,5.396720E+01,2.669895E+01,4.087405E+01,1.183021E+03,1.680966E+03,4.754172E-02,1.296940E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559701E+01,5.400042E+01,2.669893E+01,4.110332E+01,1.183021E+03,1.909192E+03,4.754172E-02,1.473007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559701E+01,5.400042E+01,2.669910E+01,4.048950E+01,1.186609E+03,1.596751E+03,4.768592E-02,1.231950E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559701E+01,5.403338E+01,2.669908E+01,4.084357E+01
01:20:00,1.211331E+03,1.856478E+03,4.867924E-02,1.432352E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559697E+01,5.400006E+01,2.669895E+01,4.086801E+01,1.214624E+03,1.682084E+03,4.881159E-02,1.297801E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559697E+01,5.402992E+01,2.669894E+01,4.108987E+01,1.214624E+03,1.911673E+03,4.881159E-02,1.474919E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559697E+01,5.402992E+01,2.669911E+01,4.047655E+01,1.217902E+03,1.607685E+03,4.894330E-02,1.240385E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559696E+01,5.405960E+01,2.669909E+01,4.081550E+01,1.217333E+03,1.854404E+03,4.892044E-02,1.430752E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559696E+01,5.405301E+01,2.669895E+01,4.087038E+01,1.220124E+03,1.680664E+03,4.903261E-02,1.296705E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559696E+01,5.407828E+01,2.669894E+01,4.109183E+01,1.220124E+03,1.912219E+03,4.903261E-02,1.475340E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559696E+01,5.407828E+01,2.669911E+01,4.047605E+01,1.222911E+03,1.610131E+03,4.914459E-02,1.242272E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559696E+01,5.410345E+01,2.669909E+01,4.081227E+01,1.222411E+03,1.852172E+03,4.912452E-02,1.429030E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559696E+01,5.409754E+01,2.669895E+01,4.087296E+01,1.224761E+03,1.679014E+03,4.921895E-02,1.295432E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559696E+01,5.411874E+01,2.669894E+01,4.109413E+01,1.224761E+03,1.912402E+03,4.921895E-02,1.475482E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559696E+01,5.411874E+01,2.669911E+01,4.047591E+01,1.227108E+03,1.611767E+03,4.931327E-02,1.243534E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559696E+01,5.413986E+01,2.669909E+01,4.081012E+01,1.204089E+03,1.858569E+03,4.838826E-02,1.433966E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559697E+01,5.393424E+01,2.669895E+01,4.086564E+01,1.207760E+03,1.682761E+03,4.853575E-02,1.298324E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559697E+01,5.396824E+01,2.669894E+01,4.108899E+01,1.207760E+03,1.907631E+03,4.853575E-02,1.471801E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559697E+01,5.396824E+01,2.669911E+01,4.048031E+01,1.211409E+03,1.601437E+03,4.868238E-02,1.235564E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559697E+01,5.400200E+01,2.669909E+01,4.082382E+01
01:30:00,1.236404E+03,1.854265E+03,4.968672E-02,1.430644E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559692E+01,5.400118E+01,2.669896E+01,4.086237E+01,1.239706E+03,1.683436E+03,4.981942E-02,1.298843E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559692E+01,5.403163E+01,2.669894E+01,4.107858E+01,1.239706E+03,1.909630E+03,4.981942E-02,1.473341E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559692E+01,5.403163E+01,2.669912E+01,4.047030E+01,1.243009E+03,1.611775E+03,4.995216E-02,1.243539E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559692E+01,5.406191E+01,2.669909E+01,4.079937E+01,1.242434E+03,1.852178E+03,4.992902E-02,1.429033E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559692E+01,5.405527E+01,2.669896E+01,4.086475E+01,1.245262E+03,1.681997E+03,5.004269E-02,1.297732E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559691E+01,5.408106E+01,2.669894E+01,4.108055E+01,1.245262E+03,1.910123E+03,5.004269E-02,1.473722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559691E+01,5.408106E+01,2.669912E+01,4.046986E+01,1.248090E+03,1.614146E+03,5.015632E-02,1.245369E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559691E+01,5.410676E+01,2.669910E+01,4.079628E+01,1.247586E+03,1.849940E+03,5.013606E-02,1.427307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559691E+01,5.410081E+01,2.669896E+01,4.086732E+01,1.249972E+03,1.680336E+03,5.023197E-02,1.296452E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559691E+01,5.412245E+01,2.669894E+01,4.108285E+01,1.249972E+03,1.910263E+03,5.023197E-02,1.473830E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559691E+01,5.412245E+01,2.669912E+01,4.046976E+01,1.252358E+03,1.615722E+03,5.032784E-02,1.246584E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559691E+01,5.414402E+01,2.669910E+01,4.079423E+01,1.228822E+03,1.856378E+03,4.938204E-02,1.432274E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559692E+01,5.393376E+01,2.669896E+01,4.085998E+01,1.232608E+03,1.684154E+03,4.953416E-02,1.299397E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559692E+01,5.396849E+01,2.669894E+01,4.107764E+01,1.232608E+03,1.905712E+03,4.953416E-02,1.470319E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559692E+01,5.396849E+01,2.669912E+01,4.047392E+01,1.236392E+03,1.605673E+03,4.968625E-02,1.238831E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559692E+01,5.400299E+01,2.669909E+01,4.080740E+01
