01:40:00,1.261210E+03,1.851807E+03,5.068350E-02,1.428746E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559687E+01,5.403035E+01,2.669896E+01,4.085878E+01,1.264587E+03,1.684479E+03,5.081918E-02,1.299647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559687E+01,5.406128E+01,2.669895E+01,4.106960E+01,1.264587E+03,1.907330E+03,5.081918E-02,1.471566E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559687E+01,5.406128E+01,2.669912E+01,4.046612E+01,1.267965E+03,1.615507E+03,5.095493E-02,1.246418E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559687E+01,5.409205E+01,2.669910E+01,4.078587E+01,1.267381E+03,1.849707E+03,5.093148E-02,1.427126E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559687E+01,5.408538E+01,2.669896E+01,4.086117E+01,1.270274E+03,1.683022E+03,5.104773E-02,1.298522E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559687E+01,5.411161E+01,2.669895E+01,4.107158E+01,1.270274E+03,1.907771E+03,5.104773E-02,1.471906E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559687E+01,5.411161E+01,2.669912E+01,4.046574E+01,1.273168E+03,1.617806E+03,5.116402E-02,1.248191E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559687E+01,5.413774E+01,2.669910E+01,4.078290E+01,1.272654E+03,1.847464E+03,5.114337E-02,1.425396E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559687E+01,5.413176E+01,2.669896E+01,4.086374E+01,1.275097E+03,1.681352E+03,5.124156E-02,1.297234E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559686E+01,5.415376E+01,2.669895E+01,4.107389E+01,1.275097E+03,1.907870E+03,5.124156E-02,1.471982E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559686E+01,5.415376E+01,2.669912E+01,4.046567E+01,1.277542E+03,1.619322E+03,5.133977E-02,1.249361E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559686E+01,5.417570E+01,2.669910E+01,4.078095E+01,1.253476E+03,1.853941E+03,5.037270E-02,1.430393E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559688E+01,5.396153E+01,2.669896E+01,4.085638E+01,1.257335E+03,1.685237E+03,5.052777E-02,1.300232E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559688E+01,5.399689E+01,2.669895E+01,4.106860E+01,1.257335E+03,1.903534E+03,5.052777E-02,1.468637E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559688E+01,5.399689E+01,2.669912E+01,4.046961E+01,1.261194E+03,1.609549E+03,5.068284E-02,1.241821E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559687E+01,5.403203E+01,2.669910E+01,4.079362E+01
01:50:00,1.285731E+03,1.849182E+03,5.166880E-02,1.426720E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559683E+01,5.408343E+01,2.669896E+01,4.085682E+01,1.289114E+03,1.685289E+03,5.180476E-02,1.300271E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559683E+01,5.411475E+01,2.669895E+01,4.106249E+01,1.289114E+03,1.904852E+03,5.180476E-02,1.469653E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559683E+01,5.411475E+01,2.669912E+01,4.046356E+01,1.292499E+03,1.618959E+03,5.194079E-02,1.249080E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559683E+01,5.414590E+01,2.669910E+01,4.077451E+01,1.291922E+03,1.847070E+03,5.191761E-02,1.425090E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559683E+01,5.413923E+01,2.669896E+01,4.085922E+01,1.294821E+03,1.683814E+03,5.203408E-02,1.299133E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559683E+01,5.416578E+01,2.669895E+01,4.106450E+01,1.294821E+03,1.905244E+03,5.203408E-02,1.469955E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559683E+01,5.416578E+01,2.669912E+01,4.046322E+01,1.297720E+03,1.621186E+03,5.215059E-02,1.250798E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559682E+01,5.419225E+01,2.669910E+01,4.077166E+01,1.297211E+03,1.844822E+03,5.213016E-02,1.423356E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559682E+01,5.418627E+01,2.669896E+01,4.086179E+01,1.299659E+03,1.682136E+03,5.222852E-02,1.297838E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559682E+01,5.420855E+01,2.669895E+01,4.106680E+01,1.299659E+03,1.905302E+03,5.222852E-02,1.470000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559682E+01,5.420855E+01,2.669912E+01,4.046320E+01,1.302107E+03,1.622644E+03,5.232689E-02,1.251923E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559682E+01,5.423077E+01,2.669910E+01,4.076981E+01,1.277981E+03,1.851335E+03,5.135737E-02,1.428381E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559684E+01,5.401348E+01,2.669896E+01,4.085440E+01,1.281842E+03,1.686085E+03,5.151251E-02,1.300886E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559683E+01,5.404935E+01,2.669895E+01,4.106145E+01,1.281842E+03,1.901175E+03,5.151251E-02,1.466816E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559683E+01,5.404935E+01,2.669912E+01,4.046692E+01,1.285706E+03,1.613141E+03,5.166779E-02,1.244591E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559683E+01,5.408501E+01,2.669910E+01,4.078200E+01
02:00:00,1.309561E+03,1.846449E+03,5.262634E-02,1.424610E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559679E+01,5.415666E+01,2.669897E+01,4.085614E+01,1.312952E+03,1.685925E+03,5.276263E-02,1.300761E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559679E+01,5.418825E+01,2.669896E+01,4.105694E+01,1.312952E+03,1.902258E+03,5.276263E-02,1.467651E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559679E+01,5.418825E+01,2.669913E+01,4.046227E+01,1.316344E+03,1.622188E+03,5.289895E-02,1.251571E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559679E+01,5.421969E+01,2.669911E+01,4.076493E+01,1.315772E+03,1.844325E+03,5.287597E-02,1.422972E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559679E+01,5.421302E+01,2.669897E+01,4.085855E+01,1.318676E+03,1.684434E+03,5.299264E-02,1.299611E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559679E+01,5.423982E+01,2.669896E+01,4.105895E+01,1.318676E+03,1.902602E+03,5.299264E-02,1.467916E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559679E+01,5.423982E+01,2.669913E+01,4.046198E+01,1.321580E+03,1.624345E+03,5.310932E-02,1.253235E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559678E+01,5.426652E+01,2.669911E+01,4.076220E+01,1.321075E+03,1.842074E+03,5.308906E-02,1.421235E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559679E+01,5.426055E+01,2.669897E+01,4.086112E+01,1.323526E+03,1.682747E+03,5.318755E-02,1.298309E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559678E+01,5.428304E+01,2.669896E+01,4.106126E+01,1.323526E+03,1.902620E+03,5.318755E-02,1.467931E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559678E+01,5.428304E+01,2.669913E+01,4.046199E+01,1.325977E+03,1.625747E+03,5.328604E-02,1.254316E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559678E+01,5.430547E+01,2.669911E+01,4.076044E+01,1.301713E+03,1.848621E+03,5.231099E-02,1.426286E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559680E+01,5.408584E+01,2.669897E+01,4.085371E+01,1.305621E+03,1.686759E+03,5.246803E-02,1.301405E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559679E+01,5.412208E+01,2.669896E+01,4.105585E+01,1.305621E+03,1.898697E+03,5.246803E-02,1.464904E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559679E+01,5.412208E+01,2.669913E+01,4.046552E+01,1.309530E+03,1.616509E+03,5.262512E-02,1.247189E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559679E+01,5.415813E+01,2.669911E+01,4.077217E+01
02:10:00,1.332630E+03,1.843595E+03,5.355331E-02,1.422409E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559676E+01,5.424663E+01,2.669897E+01,4.085651E+01,1.336021E+03,1.686376E+03,5.368960E-02,1.301109E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559675E+01,5.427839E+01,2.669896E+01,4.105265E+01,1.336021E+03,1.899534E+03,5.368960E-02,1.465549E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559675E+01,5.427839E+01,2.669913E+01,4.046200E+01,1.339413E+03,1.625161E+03,5.382590E-02,1.253864E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559675E+01,5.431000E+01,2.669911E+01,4.075683E+01,1.338846E+03,1.841461E+03,5.380313E-02,1.420762E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559675E+01,5.430337E+01,2.669897E+01,4.085893E+01,1.341748E+03,1.684869E+03,5.391974E-02,1.299946E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559675E+01,5.433031E+01,2.669896E+01,4.105469E+01,1.341748E+03,1.899831E+03,5.391974E-02,1.465778E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559675E+01,5.433031E+01,2.669913E+01,4.046175E+01,1.344650E+03,1.627251E+03,5.403635E-02,1.255476E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559675E+01,5.435717E+01,2.669911E+01,4.075422E+01,1.344151E+03,1.839207E+03,5.401628E-02,1.419023E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559675E+01,5.435123E+01,2.669897E+01,4.086150E+01,1.346599E+03,1.683173E+03,5.411468E-02,1.298638E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559675E+01,5.437385E+01,2.669896E+01,4.105700E+01,1.346599E+03,1.899811E+03,5.411468E-02,1.465763E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559675E+01,5.437385E+01,2.669913E+01,4.046180E+01,1.349048E+03,1.628597E+03,5.421308E-02,1.256515E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559675E+01,5.439640E+01,2.669911E+01,4.075254E+01,1.324776E+03,1.845785E+03,5.323770E-02,1.424098E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559676E+01,5.417519E+01,2.669897E+01,4.085405E+01,1.328686E+03,1.687246E+03,5.339481E-02,1.301780E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559676E+01,5.421169E+01,2.669896E+01,4.105152E+01,1.328686E+03,1.896086E+03,5.339481E-02,1.462889E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559676E+01,5.421169E+01,2.669913E+01,4.046513E+01,1.332596E+03,1.619616E+03,5.355194E-02,1.249586E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559676E+01,5.424799E+01,2.669911E+01,4.076383E+01
02:20:00,1.354919E+03,1.840657E+03,5.444896E-02,1.420141E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559672E+01,5.435027E+01,2.669897E+01,4.085763E+01,1.358306E+03,1.686676E+03,5.458503E-02,1.301340E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559672E+01,5.438211E+01,2.669896E+01,4.104935E+01,1.358306E+03,1.896716E+03,5.458503E-02,1.463374E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559672E+01,5.438211E+01,2.669913E+01,4.046246E+01,1.361691E+03,1.627919E+03,5.472108E-02,1.255992E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559672E+01,5.441380E+01,2.669911E+01,4.074992E+01,1.361130E+03,1.838513E+03,5.469854E-02,1.418487E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559672E+01,5.440721E+01,2.669897E+01,4.086006E+01,1.364026E+03,1.685154E+03,5.481492E-02,1.300165E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559672E+01,5.443423E+01,2.669896E+01,4.105140E+01,1.364026E+03,1.896967E+03,5.481492E-02,1.463568E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559672E+01,5.443423E+01,2.669913E+01,4.046226E+01,1.366922E+03,1.629943E+03,5.493127E-02,1.257552E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559672E+01,5.446116E+01,2.669911E+01,4.074741E+01,1.366427E+03,1.836255E+03,5.491140E-02,1.416745E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559672E+01,5.445525E+01,2.669897E+01,4.086264E+01,1.368871E+03,1.683450E+03,5.500958E-02,1.298851E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559672E+01,5.447792E+01,2.669896E+01,4.105371E+01,1.368871E+03,1.896910E+03,5.500958E-02,1.463524E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559672E+01,5.447792E+01,2.669913E+01,4.046234E+01,1.371313E+03,1.631236E+03,5.510774E-02,1.258550E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559671E+01,5.450053E+01,2.669911E+01,4.074582E+01,1.347075E+03,1.842864E+03,5.413373E-02,1.421844E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559673E+01,5.427846E+01,2.669897E+01,4.085515E+01,1.350979E+03,1.687581E+03,5.429061E-02,1.302038E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559673E+01,5.431510E+01,2.669896E+01,4.104817E+01,1.350979E+03,1.893379E+03,5.429061E-02,1.460800E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559673E+01,5.431510E+01,2.669913E+01,4.046548E+01,1.354882E+03,1.622505E+03,5.444746E-02,1.251814E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559672E+01,5.435155E+01,2.669911E+01,4.075670E+01
02:30:00,1.376425E+03,1.837661E+03,5.531311E-02,1.417829E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559669E+01,5.446485E+01,2.669897E+01,4.085931E+01,1.379800E+03,1.686853E+03,5.544874E-02,1.301476E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559669E+01,5.449667E+01,2.669896E+01,4.104681E+01,1.379800E+03,1.893831E+03,5.544874E-02,1.461149E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559669E+01,5.449667E+01,2.669913E+01,4.046347E+01,1.383175E+03,1.630499E+03,5.558434E-02,1.257982E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559669E+01,5.452835E+01,2.669912E+01,4.074395E+01,1.382620E+03,1.835506E+03,5.556204E-02,1.416167E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559669E+01,5.452182E+01,2.669897E+01,4.086176E+01,1.385505E+03,1.685316E+03,5.567799E-02,1.300290E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559669E+01,5.454883E+01,2.669896E+01,4.104887E+01,1.385505E+03,1.894038E+03,5.567799E-02,1.461308E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559669E+01,5.454883E+01,2.669913E+01,4.046331E+01,1.388390E+03,1.632457E+03,5.579391E-02,1.259492E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559669E+01,5.457575E+01,2.669912E+01,4.074155E+01,1.387901E+03,1.833247E+03,5.577427E-02,1.414423E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559669E+01,5.456990E+01,2.669897E+01,4.086434E+01,1.390335E+03,1.683605E+03,5.587207E-02,1.298970E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559669E+01,5.459256E+01,2.669896E+01,4.105119E+01,1.390335E+03,1.893944E+03,5.587207E-02,1.461236E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559669E+01,5.459256E+01,2.669913E+01,4.046343E+01,1.392768E+03,1.633698E+03,5.596984E-02,1.260450E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559668E+01,5.461516E+01,2.669912E+01,4.074003E+01,1.368603E+03,1.839884E+03,5.499879E-02,1.419545E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559670E+01,5.439290E+01,2.669897E+01,4.085682E+01,1.372495E+03,1.687793E+03,5.515517E-02,1.302201E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559670E+01,5.442957E+01,2.669896E+01,4.104558E+01,1.372495E+03,1.890602E+03,5.515517E-02,1.458657E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559670E+01,5.442957E+01,2.669913E+01,4.046639E+01,1.376385E+03,1.625213E+03,5.531150E-02,1.253903E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559670E+01,5.446604E+01,2.669911E+01,4.075052E+01
02:40:00,1.397139E+03,1.834627E+03,5.614542E-02,1.415489E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559667E+01,5.458792E+01,2.669897E+01,4.086143E+01,1.400497E+03,1.686929E+03,5.628038E-02,1.301534E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559667E+01,5.461964E+01,2.669896E+01,4.104488E+01,1.400497E+03,1.890903E+03,5.628038E-02,1.458889E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559667E+01,5.461964E+01,2.669913E+01,4.046490E+01,1.403854E+03,1.632926E+03,5.641528E-02,1.259853E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559666E+01,5.465122E+01,2.669912E+01,4.073876E+01,1.403306E+03,1.832464E+03,5.639327E-02,1.413820E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559666E+01,5.464476E+01,2.669897E+01,4.086389E+01,1.406177E+03,1.685378E+03,5.650861E-02,1.300337E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559666E+01,5.467168E+01,2.669896E+01,4.104696E+01,1.406177E+03,1.891066E+03,5.650861E-02,1.459015E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559666E+01,5.467168E+01,2.669913E+01,4.046478E+01,1.409045E+03,1.634821E+03,5.662389E-02,1.261316E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559666E+01,5.469851E+01,2.669912E+01,4.073645E+01,1.408563E+03,1.830202E+03,5.660452E-02,1.412074E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559666E+01,5.469273E+01,2.669897E+01,4.086648E+01,1.410984E+03,1.683660E+03,5.670177E-02,1.299012E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559666E+01,5.471532E+01,2.669896E+01,4.104928E+01,1.410984E+03,1.890938E+03,5.670177E-02,1.458916E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559666E+01,5.471532E+01,2.669913E+01,4.046493E+01,1.413402E+03,1.636011E+03,5.679898E-02,1.262234E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559666E+01,5.473784E+01,2.669912E+01,4.073501E+01,1.389352E+03,1.836867E+03,5.583251E-02,1.417216E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559667E+01,5.451605E+01,2.669897E+01,4.085891E+01,1.393225E+03,1.687902E+03,5.598814E-02,1.302285E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559667E+01,5.455263E+01,2.669896E+01,4.104361E+01,1.393225E+03,1.887780E+03,5.598814E-02,1.456479E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559667E+01,5.455263E+01,2.669913E+01,4.046772E+01,1.397096E+03,1.627766E+03,5.614370E-02,1.255873E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559667E+01,5.458903E+01,2.669912E+01,4.074512E+01
02:50:00,1.417040E+03,1.831575E+03,5.694512E-02,1.413133E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559664E+01,5.471727E+01,2.669897E+01,4.086390E+01,1.420375E+03,1.686922E+03,5.707914E-02,1.301529E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559664E+01,5.474880E+01,2.669896E+01,4.104346E+01,1.420375E+03,1.887950E+03,5.707914E-02,1.456611E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559664E+01,5.474880E+01,2.669913E+01,4.046665E+01,1.423708E+03,1.635219E+03,5.721306E-02,1.261623E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559664E+01,5.478020E+01,2.669912E+01,4.073420E+01,1.423169E+03,1.829403E+03,5.719139E-02,1.411458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559664E+01,5.477382E+01,2.669897E+01,4.086637E+01,1.426017E+03,1.685357E+03,5.730586E-02,1.300321E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559663E+01,5.480059E+01,2.669896E+01,4.104555E+01,1.426017E+03,1.888071E+03,5.730586E-02,1.456704E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559663E+01,5.480059E+01,2.669913E+01,4.046657E+01,1.428864E+03,1.637053E+03,5.742025E-02,1.263037E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559663E+01,5.482726E+01,2.669912E+01,4.073198E+01,1.428390E+03,1.827140E+03,5.740121E-02,1.409711E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559663E+01,5.482155E+01,2.669897E+01,4.086896E+01,1.430791E+03,1.683633E+03,5.749769E-02,1.298991E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559663E+01,5.484401E+01,2.669896E+01,4.104788E+01,1.430791E+03,1.887908E+03,5.749769E-02,1.456578E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559663E+01,5.484401E+01,2.669913E+01,4.046675E+01,1.433190E+03,1.638193E+03,5.759410E-02,1.263917E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559663E+01,5.486640E+01,2.669912E+01,4.073061E+01,1.409304E+03,1.833830E+03,5.663422E-02,1.414873E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559665E+01,5.464567E+01,2.669897E+01,4.086135E+01,1.413151E+03,1.687927E+03,5.678881E-02,1.302304E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559664E+01,5.468208E+01,2.669896E+01,4.104215E+01,1.413151E+03,1.884929E+03,5.678881E-02,1.454280E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559664E+01,5.468208E+01,2.669913E+01,4.046938E+01,1.416995E+03,1.630183E+03,5.694329E-02,1.257737E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559664E+01,5.471830E+01,2.669912E+01,4.074037E+01
03:00:00,1.436086E+03,1.828518E+03,5.771040E-02,1.410774E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559661E+01,5.485090E+01,2.669897E+01,4.086664E+01,1.439386E+03,1.686848E+03,5.784303E-02,1.301471E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559661E+01,5.488217E+01,2.669896E+01,4.104247E+01,1.439386E+03,1.884986E+03,5.784303E-02,1.454324E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559661E+01,5.488217E+01,2.669913E+01,4.046867E+01,1.442683E+03,1.637397E+03,5.797551E-02,1.263303E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559661E+01,5.491330E+01,2.669912E+01,4.073018E+01,1.442155E+03,1.826338E+03,5.795429E-02,1.409093E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559661E+01,5.490702E+01,2.669897E+01,4.086913E+01,1.444972E+03,1.685269E+03,5.806748E-02,1.300254E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559661E+01,5.493356E+01,2.669896E+01,4.104458E+01,1.444972E+03,1.885066E+03,5.806748E-02,1.454385E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559661E+01,5.493356E+01,2.669913E+01,4.046863E+01,1.447785E+03,1.639169E+03,5.818054E-02,1.264670E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559660E+01,5.496000E+01,2.669912E+01,4.072805E+01,1.447323E+03,1.824073E+03,5.816195E-02,1.407345E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559660E+01,5.495438E+01,2.669897E+01,4.087173E+01,1.449695E+03,1.683539E+03,5.825727E-02,1.298918E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559660E+01,5.497664E+01,2.669896E+01,4.104691E+01,1.449695E+03,1.884870E+03,5.825727E-02,1.454234E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559660E+01,5.497664E+01,2.669913E+01,4.046885E+01,1.452064E+03,1.640261E+03,5.835249E-02,1.265512E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559660E+01,5.499883E+01,2.669912E+01,4.072675E+01,1.428421E+03,1.830787E+03,5.740239E-02,1.412526E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559662E+01,5.477979E+01,2.669897E+01,4.086408E+01,1.432231E+03,1.687884E+03,5.755550E-02,1.302271E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559662E+01,5.481592E+01,2.669896E+01,4.104112E+01,1.432231E+03,1.882066E+03,5.755550E-02,1.452071E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559662E+01,5.481592E+01,2.669913E+01,4.047131E+01,1.436036E+03,1.632482E+03,5.770842E-02,1.259511E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559661E+01,5.485187E+01,2.669912E+01,4.073617E+01
03:10:00,1.454138E+03,1.825407E+03,5.843579E-02,1.408374E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559658E+01,5.498697E+01,2.669897E+01,4.086961E+01,1.457371E+03,1.686659E+03,5.856570E-02,1.301325E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559658E+01,5.501788E+01,2.669896E+01,4.104184E+01,1.457371E+03,1.881961E+03,5.856570E-02,1.451990E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559658E+01,5.501788E+01,2.669913E+01,4.047091E+01,1.460589E+03,1.639429E+03,5.869501E-02,1.264870E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559658E+01,5.504864E+01,2.669912E+01,4.072663E+01,1.460085E+03,1.823219E+03,5.867476E-02,1.406686E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559658E+01,5.504248E+01,2.669897E+01,4.087211E+01,1.462824E+03,1.685068E+03,5.878482E-02,1.300098E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.506871E+01,2.669896E+01,4.104397E+01,1.462824E+03,1.882000E+03,5.878482E-02,1.452020E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.506871E+01,2.669913E+01,4.047091E+01,1.465530E+03,1.641141E+03,5.889357E-02,1.266191E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.509483E+01,2.669912E+01,4.072458E+01,1.465106E+03,1.820953E+03,5.887653E-02,1.404938E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.508932E+01,2.669897E+01,4.087472E+01,1.467344E+03,1.683331E+03,5.896645E-02,1.298758E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.511131E+01,2.669896E+01,4.104631E+01,1.467344E+03,1.881772E+03,5.896645E-02,1.451844E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.511131E+01,2.669913E+01,4.047115E+01,1.469676E+03,1.642184E+03,5.906017E-02,1.266996E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.513323E+01,2.669912E+01,4.072335E+01,1.446601E+03,1.827691E+03,5.813290E-02,1.410137E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.491655E+01,2.669897E+01,4.086703E+01,1.450348E+03,1.687725E+03,5.828347E-02,1.302148E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.495230E+01,2.669896E+01,4.104045E+01,1.450348E+03,1.879139E+03,5.828347E-02,1.449812E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.495230E+01,2.669913E+01,4.047347E+01,1.454083E+03,1.634634E+03,5.843357E-02,1.261171E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559658E+01,5.498787E+01,2.669912E+01,4.073244E+01
03:20:00,1.471061E+03,1.822250E+03,5.911576E-02,1.405938E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559654E+01,5.512349E+01,2.669897E+01,4.087277E+01,1.474258E+03,1.686363E+03,5.924424E-02,1.301097E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559653E+01,5.515389E+01,2.669897E+01,4.104153E+01,1.474258E+03,1.878881E+03,5.924424E-02,1.449613E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559653E+01,5.515389E+01,2.669913E+01,4.047332E+01,1.477442E+03,1.641319E+03,5.937219E-02,1.266328E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559652E+01,5.518411E+01,2.669912E+01,4.072347E+01,1.476949E+03,1.820055E+03,5.935235E-02,1.404245E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559652E+01,5.517811E+01,2.669897E+01,4.087529E+01,1.479660E+03,1.684760E+03,5.946130E-02,1.299860E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559651E+01,5.520384E+01,2.669897E+01,4.104367E+01,1.479660E+03,1.878881E+03,5.946130E-02,1.449613E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559651E+01,5.520384E+01,2.669913E+01,4.047335E+01,1.482342E+03,1.642971E+03,5.956906E-02,1.267603E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559649E+01,5.522939E+01,2.669912E+01,4.072150E+01,1.481926E+03,1.817787E+03,5.955234E-02,1.402495E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559650E+01,5.522408E+01,2.669897E+01,4.087790E+01,1.484147E+03,1.683018E+03,5.964161E-02,1.298516E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559647E+01,5.524547E+01,2.669897E+01,4.104601E+01,1.484147E+03,1.878622E+03,5.964161E-02,1.449413E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559647E+01,5.524547E+01,2.669913E+01,4.047363E+01,1.486453E+03,1.643966E+03,5.973428E-02,1.268371E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559648E+01,5.526702E+01,2.669912E+01,4.072033E+01,1.463606E+03,1.824548E+03,5.881620E-02,1.407712E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559655E+01,5.505408E+01,2.669897E+01,4.087017E+01,1.467309E+03,1.687460E+03,5.896500E-02,1.301943E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559654E+01,5.508931E+01,2.669897E+01,4.104010E+01,1.467309E+03,1.876155E+03,5.896500E-02,1.447510E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559654E+01,5.508931E+01,2.669913E+01,4.047579E+01,1.471002E+03,1.636642E+03,5.911339E-02,1.262720E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559654E+01,5.512432E+01,2.669912E+01,4.072911E+01
03:30:00,1.487197E+03,1.819052E+03,5.976413E-02,1.403471E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559650E+01,5.525841E+01,2.669897E+01,4.087609E+01,1.490365E+03,1.685968E+03,5.989142E-02,1.300792E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559651E+01,5.528826E+01,2.669897E+01,4.104148E+01,1.490365E+03,1.875753E+03,5.989142E-02,1.447200E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559651E+01,5.528826E+01,2.669913E+01,4.047588E+01,1.493520E+03,1.643065E+03,6.001822E-02,1.267676E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559651E+01,5.531792E+01,2.669912E+01,4.072066E+01,1.493035E+03,1.816850E+03,5.999874E-02,1.401772E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559651E+01,5.531208E+01,2.669897E+01,4.087862E+01,1.495722E+03,1.684352E+03,6.010671E-02,1.299546E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559651E+01,5.533731E+01,2.669897E+01,4.104364E+01,1.495722E+03,1.875715E+03,6.010671E-02,1.447170E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559651E+01,5.533731E+01,2.669913E+01,4.047595E+01,1.498380E+03,1.644660E+03,6.021352E-02,1.268906E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559651E+01,5.536230E+01,2.669912E+01,4.071877E+01,1.497973E+03,1.814581E+03,6.019713E-02,1.400021E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559651E+01,5.535716E+01,2.669897E+01,4.088124E+01,1.500174E+03,1.682604E+03,6.028558E-02,1.298197E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559651E+01,5.537798E+01,2.669897E+01,4.104599E+01,1.500174E+03,1.875424E+03,6.028558E-02,1.446946E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559651E+01,5.537798E+01,2.669913E+01,4.047625E+01,1.502462E+03,1.645608E+03,6.037753E-02,1.269637E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559651E+01,5.539920E+01,2.669912E+01,4.071766E+01,1.479811E+03,1.821364E+03,5.946735E-02,1.405254E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559650E+01,5.519011E+01,2.669897E+01,4.087346E+01,1.483478E+03,1.687093E+03,5.961467E-02,1.301660E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559650E+01,5.522475E+01,2.669897E+01,4.104001E+01,1.483478E+03,1.873121E+03,5.961467E-02,1.445169E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559650E+01,5.522475E+01,2.669913E+01,4.047827E+01,1.487135E+03,1.638506E+03,5.976163E-02,1.264158E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559650E+01,5.525917E+01,2.669912E+01,4.072613E+01
03:40:00,1.502670E+03,1.815817E+03,6.038586E-02,1.400975E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559652E+01,5.539145E+01,2.669897E+01,4.087953E+01,1.505820E+03,1.685478E+03,6.051245E-02,1.300414E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559652E+01,5.542085E+01,2.669897E+01,4.104167E+01,1.505820E+03,1.872581E+03,6.051245E-02,1.444752E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559652E+01,5.542085E+01,2.669913E+01,4.047856E+01,1.508959E+03,1.644673E+03,6.063860E-02,1.268916E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559653E+01,5.545006E+01,2.669912E+01,4.071815E+01,1.508480E+03,1.813608E+03,6.061934E-02,1.399271E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559652E+01,5.544435E+01,2.669897E+01,4.088208E+01,1.511154E+03,1.683850E+03,6.072679E-02,1.299158E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559653E+01,5.546920E+01,2.669897E+01,4.104384E+01,1.511154E+03,1.872506E+03,6.072679E-02,1.444694E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559653E+01,5.546920E+01,2.669913E+01,4.047866E+01,1.513801E+03,1.646210E+03,6.083313E-02,1.270102E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559653E+01,5.549382E+01,2.669912E+01,4.071634E+01,1.513397E+03,1.811339E+03,6.081693E-02,1.397520E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559653E+01,5.548879E+01,2.669897E+01,4.088471E+01,1.515590E+03,1.682097E+03,6.090504E-02,1.297806E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559653E+01,5.550930E+01,2.669897E+01,4.104620E+01,1.515590E+03,1.872185E+03,6.090504E-02,1.444447E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559653E+01,5.550930E+01,2.669913E+01,4.047899E+01,1.517868E+03,1.647124E+03,6.099658E-02,1.270807E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559653E+01,5.553021E+01,2.669912E+01,4.071529E+01,1.495326E+03,1.818142E+03,6.009077E-02,1.402769E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559652E+01,5.532414E+01,2.669897E+01,4.087688E+01,1.498970E+03,1.686631E+03,6.023717E-02,1.301304E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559652E+01,5.535825E+01,2.669897E+01,4.104016E+01,1.498970E+03,1.870042E+03,6.023717E-02,1.442793E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559652E+01,5.535825E+01,2.669913E+01,4.048086E+01,1.502605E+03,1.640228E+03,6.038326E-02,1.265487E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559652E+01,5.539216E+01,2.669912E+01,4.072346E+01
03:50:00,1.517604E+03,1.812550E+03,6.098595E-02,1.398455E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559654E+01,5.552302E+01,2.669897E+01,4.088309E+01,1.520748E+03,1.684898E+03,6.111230E-02,1.299967E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559654E+01,5.555202E+01,2.669897E+01,4.104207E+01,1.520748E+03,1.869370E+03,6.111230E-02,1.442275E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559654E+01,5.555202E+01,2.669913E+01,4.048133E+01,1.523883E+03,1.646147E+03,6.123827E-02,1.270054E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559654E+01,5.558085E+01,2.669912E+01,4.071591E+01,1.523406E+03,1.810335E+03,6.121911E-02,1.396745E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559654E+01,5.557523E+01,2.669897E+01,4.088565E+01,1.526077E+03,1.683259E+03,6.132644E-02,1.298702E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559654E+01,5.559977E+01,2.669897E+01,4.104425E+01,1.526077E+03,1.869258E+03,6.132644E-02,1.442189E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559654E+01,5.559977E+01,2.669913E+01,4.048147E+01,1.528722E+03,1.647640E+03,6.143271E-02,1.271205E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559654E+01,5.562409E+01,2.669912E+01,4.071418E+01,1.528320E+03,1.808065E+03,6.141658E-02,1.394994E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559654E+01,5.561914E+01,2.669897E+01,4.088829E+01,1.530513E+03,1.681501E+03,6.150469E-02,1.297346E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559654E+01,5.563943E+01,2.669897E+01,4.104662E+01,1.530513E+03,1.868909E+03,6.150469E-02,1.441919E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559654E+01,5.563943E+01,2.669913E+01,4.048182E+01,1.532790E+03,1.648513E+03,6.159619E-02,1.271879E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559654E+01,5.566007E+01,2.669912E+01,4.071318E+01,1.510277E+03,1.814888E+03,6.069153E-02,1.400258E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559654E+01,5.545659E+01,2.669897E+01,4.088042E+01,1.513910E+03,1.686080E+03,6.083752E-02,1.300878E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559654E+01,5.549023E+01,2.669897E+01,4.104052E+01,1.513910E+03,1.866921E+03,6.083752E-02,1.440386E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559654E+01,5.549023E+01,2.669913E+01,4.048356E+01,1.517537E+03,1.641814E+03,6.098328E-02,1.266711E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559654E+01,5.552369E+01,2.669912E+01,4.072107E+01
