04:00:00,1.532161E+03,1.809254E+03,6.157093E-02,1.395912E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559655E+01,5.565312E+01,2.669897E+01,4.088673E+01,1.535316E+03,1.684233E+03,6.169769E-02,1.299454E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559655E+01,5.568175E+01,2.669897E+01,4.104264E+01,1.535316E+03,1.866124E+03,6.169769E-02,1.439771E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559655E+01,5.568175E+01,2.669913E+01,4.048419E+01,1.538463E+03,1.647493E+03,6.182415E-02,1.271091E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559655E+01,5.571023E+01,2.669912E+01,4.071392E+01,1.537984E+03,1.807033E+03,6.180491E-02,1.394198E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559655E+01,5.570471E+01,2.669897E+01,4.088931E+01,1.540667E+03,1.682584E+03,6.191271E-02,1.298181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559655E+01,5.572895E+01,2.669897E+01,4.104484E+01,1.540667E+03,1.865977E+03,6.191271E-02,1.439657E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559655E+01,5.572895E+01,2.669913E+01,4.048436E+01,1.543325E+03,1.648947E+03,6.201953E-02,1.272213E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559655E+01,5.575301E+01,2.669912E+01,4.071225E+01,1.542921E+03,1.804762E+03,6.200329E-02,1.392446E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559655E+01,5.574813E+01,2.669897E+01,4.089195E+01,1.545127E+03,1.680821E+03,6.209192E-02,1.296821E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559655E+01,5.576823E+01,2.669897E+01,4.104721E+01,1.545127E+03,1.865599E+03,6.209192E-02,1.439366E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559655E+01,5.576823E+01,2.669913E+01,4.048474E+01,1.547416E+03,1.649790E+03,6.218394E-02,1.272864E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559655E+01,5.578861E+01,2.669912E+01,4.071129E+01,1.524818E+03,1.811604E+03,6.127584E-02,1.397724E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559655E+01,5.558751E+01,2.669897E+01,4.088404E+01,1.528458E+03,1.685442E+03,6.142211E-02,1.300386E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559655E+01,5.562072E+01,2.669897E+01,4.104106E+01,1.528458E+03,1.863764E+03,6.142211E-02,1.437950E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559655E+01,5.562072E+01,2.669913E+01,4.048634E+01,1.532094E+03,1.643270E+03,6.156824E-02,1.267833E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559655E+01,5.565375E+01,2.669912E+01,4.071893E+01
04:10:00,1.546599E+03,1.805978E+03,6.215112E-02,1.393384E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559656E+01,5.578166E+01,2.669897E+01,4.089046E+01,1.549803E+03,1.683533E+03,6.227985E-02,1.298913E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559656E+01,5.580995E+01,2.669897E+01,4.104338E+01,1.549803E+03,1.862898E+03,6.227985E-02,1.437282E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559656E+01,5.580995E+01,2.669913E+01,4.048712E+01,1.553010E+03,1.648782E+03,6.240874E-02,1.272086E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559656E+01,5.583810E+01,2.669912E+01,4.071214E+01,1.552515E+03,1.803752E+03,6.238885E-02,1.391666E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559656E+01,5.583265E+01,2.669897E+01,4.089305E+01,1.555260E+03,1.681874E+03,6.249915E-02,1.297633E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559656E+01,5.585662E+01,2.669897E+01,4.104560E+01,1.555260E+03,1.862718E+03,6.249915E-02,1.437143E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559656E+01,5.585662E+01,2.669913E+01,4.048732E+01,1.558011E+03,1.650192E+03,6.260970E-02,1.273174E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559656E+01,5.588042E+01,2.669912E+01,4.071052E+01,1.557575E+03,1.801482E+03,6.259218E-02,1.389915E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559656E+01,5.587560E+01,2.669897E+01,4.089570E+01,1.559904E+03,1.680107E+03,6.268574E-02,1.296270E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559656E+01,5.589552E+01,2.669897E+01,4.104798E+01,1.559904E+03,1.862313E+03,6.268574E-02,1.436830E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559656E+01,5.589552E+01,2.669913E+01,4.048773E+01,1.562218E+03,1.651002E+03,6.277874E-02,1.273799E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559656E+01,5.591565E+01,2.669912E+01,4.070961E+01,1.539172E+03,1.808337E+03,6.185265E-02,1.395204E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559656E+01,5.571683E+01,2.669897E+01,4.088774E+01,1.542852E+03,1.684766E+03,6.200051E-02,1.299865E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559656E+01,5.574963E+01,2.669897E+01,4.104176E+01,1.542852E+03,1.860622E+03,6.200051E-02,1.435526E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559656E+01,5.574963E+01,2.669913E+01,4.048920E+01,1.546535E+03,1.644668E+03,6.214854E-02,1.268912E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559656E+01,5.578226E+01,2.669912E+01,4.071701E+01
04:20:00,1.561169E+03,1.802729E+03,6.273661E-02,1.390877E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.590854E+01,2.669897E+01,4.089420E+01,1.564394E+03,1.682807E+03,6.286624E-02,1.298353E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.593650E+01,2.669897E+01,4.104422E+01,1.564394E+03,1.865677E+03,6.286624E-02,1.439426E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.593650E+01,2.669913E+01,4.049007E+01,1.567623E+03,1.662060E+03,6.299600E-02,1.282331E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.596432E+01,2.669912E+01,4.071051E+01,1.567124E+03,1.800499E+03,6.297595E-02,1.389157E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.595895E+01,2.669897E+01,4.089681E+01,1.569887E+03,1.681139E+03,6.308695E-02,1.297066E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.598265E+01,2.669897E+01,4.104645E+01,1.569887E+03,1.865451E+03,6.308695E-02,1.439252E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.598265E+01,2.669913E+01,4.049030E+01,1.572652E+03,1.663391E+03,6.319809E-02,1.283357E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.600620E+01,2.669912E+01,4.070894E+01,1.572214E+03,1.798231E+03,6.318048E-02,1.387407E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.600144E+01,2.669897E+01,4.089947E+01,1.574551E+03,1.679369E+03,6.327439E-02,1.295701E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.602116E+01,2.669897E+01,4.104883E+01,1.574551E+03,1.865007E+03,6.327439E-02,1.438909E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.602116E+01,2.669913E+01,4.049074E+01,1.576883E+03,1.664134E+03,6.336812E-02,1.283930E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.604106E+01,2.669912E+01,4.070807E+01,1.553689E+03,1.805097E+03,6.243602E-02,1.392704E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559656E+01,5.584445E+01,2.669897E+01,4.089147E+01,1.557395E+03,1.684064E+03,6.258496E-02,1.299323E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559656E+01,5.587686E+01,2.669897E+01,4.104257E+01,1.557395E+03,1.863484E+03,6.258496E-02,1.437734E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559656E+01,5.587686E+01,2.669913E+01,4.049207E+01,1.561105E+03,1.658083E+03,6.273405E-02,1.279262E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.590911E+01,2.669912E+01,4.071524E+01
04:30:00,1.575637E+03,1.799520E+03,6.331805E-02,1.388401E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.603364E+01,2.669897E+01,4.089794E+01,1.578886E+03,1.682067E+03,6.344862E-02,1.297782E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.606127E+01,2.669897E+01,4.104511E+01,1.578886E+03,1.877798E+03,6.344862E-02,1.448777E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.606127E+01,2.669912E+01,4.048883E+01,1.582138E+03,1.696570E+03,6.357931E-02,1.308957E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.608878E+01,2.669909E+01,4.069947E+01,1.581634E+03,1.797287E+03,6.355907E-02,1.386678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.608348E+01,2.669897E+01,4.090055E+01,1.584416E+03,1.680391E+03,6.367086E-02,1.296489E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.610692E+01,2.669897E+01,4.104735E+01,1.584416E+03,1.877503E+03,6.367086E-02,1.448550E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.610692E+01,2.669912E+01,4.048910E+01,1.587202E+03,1.697756E+03,6.378281E-02,1.309872E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.613022E+01,2.669909E+01,4.069800E+01,1.586759E+03,1.795021E+03,6.376501E-02,1.384930E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.612552E+01,2.669897E+01,4.090322E+01,1.589114E+03,1.678618E+03,6.385963E-02,1.295122E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.614504E+01,2.669897E+01,4.104974E+01,1.589114E+03,1.876999E+03,6.385963E-02,1.448162E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.614504E+01,2.669912E+01,4.048957E+01,1.591461E+03,1.698380E+03,6.395395E-02,1.310353E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.616472E+01,2.669909E+01,4.069721E+01,1.568103E+03,1.801895E+03,6.301529E-02,1.390234E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.597027E+01,2.669897E+01,4.089518E+01,1.571837E+03,1.683346E+03,6.316534E-02,1.298769E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.600231E+01,2.669897E+01,4.104342E+01,1.571837E+03,1.875721E+03,6.316534E-02,1.447175E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.600231E+01,2.669912E+01,4.049076E+01,1.575574E+03,1.692810E+03,6.331552E-02,1.306056E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559657E+01,5.603419E+01,2.669909E+01,4.070402E+01
04:40:00,1.589995E+03,1.796356E+03,6.389508E-02,1.385960E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559658E+01,5.615684E+01,2.669897E+01,4.090164E+01,1.593263E+03,1.681320E+03,6.402641E-02,1.297206E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559658E+01,5.618416E+01,2.669897E+01,4.104604E+01,1.593263E+03,1.900543E+03,6.402641E-02,1.466327E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559658E+01,5.618416E+01,2.669910E+01,4.047930E+01,1.596534E+03,1.757003E+03,6.415783E-02,1.355584E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559658E+01,5.621136E+01,2.669904E+01,4.066785E+01,1.596026E+03,1.794120E+03,6.413744E-02,1.384235E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559658E+01,5.620613E+01,2.669897E+01,4.090427E+01,1.598824E+03,1.679636E+03,6.424986E-02,1.295907E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559658E+01,5.622931E+01,2.669897E+01,4.104829E+01,1.598824E+03,1.900157E+03,6.424986E-02,1.466029E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559658E+01,5.622931E+01,2.669910E+01,4.047963E+01,1.601624E+03,1.757988E+03,6.436240E-02,1.356344E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559658E+01,5.625236E+01,2.669904E+01,4.066655E+01,1.601178E+03,1.791856E+03,6.434447E-02,1.382488E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559658E+01,5.624771E+01,2.669897E+01,4.090694E+01,1.603544E+03,1.677861E+03,6.443957E-02,1.294537E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559658E+01,5.626705E+01,2.669897E+01,4.105069E+01,1.603544E+03,1.899573E+03,6.443957E-02,1.465578E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559658E+01,5.626705E+01,2.669910E+01,4.048015E+01,1.605905E+03,1.758433E+03,6.453442E-02,1.356688E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559658E+01,5.628650E+01,2.669904E+01,4.066590E+01,1.582418E+03,1.798737E+03,6.359056E-02,1.387797E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559658E+01,5.609419E+01,2.669897E+01,4.089887E+01,1.586174E+03,1.682621E+03,6.374150E-02,1.298210E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559658E+01,5.612585E+01,2.669897E+01,4.104432E+01,1.586174E+03,1.898619E+03,6.374150E-02,1.464842E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559658E+01,5.612585E+01,2.669910E+01,4.048112E+01,1.589933E+03,1.753539E+03,6.389257E-02,1.352912E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559658E+01,5.615738E+01,2.669904E+01,4.067209E+01
04:50:00,1.604243E+03,1.793241E+03,6.446768E-02,1.383557E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.627805E+01,2.669897E+01,4.090532E+01,1.607528E+03,1.680571E+03,6.459968E-02,1.296628E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.630505E+01,2.669897E+01,4.104700E+01,1.607528E+03,1.934711E+03,6.459968E-02,1.492690E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.630505E+01,2.669908E+01,4.046023E+01,1.610815E+03,1.846341E+03,6.473178E-02,1.424514E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.633195E+01,2.669898E+01,4.061088E+01,1.610305E+03,1.791003E+03,6.471126E-02,1.381830E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.632678E+01,2.669897E+01,4.090796E+01,1.613116E+03,1.678880E+03,6.482423E-02,1.295324E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.634971E+01,2.669897E+01,4.104927E+01,1.613116E+03,1.934217E+03,6.482423E-02,1.492309E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.634971E+01,2.669908E+01,4.046064E+01,1.615930E+03,1.847062E+03,6.493733E-02,1.425071E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.637252E+01,2.669898E+01,4.060983E+01,1.615481E+03,1.788742E+03,6.491928E-02,1.380085E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.636792E+01,2.669897E+01,4.091064E+01,1.617859E+03,1.677103E+03,6.501483E-02,1.293952E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.638706E+01,2.669897E+01,4.105167E+01,1.617859E+03,1.933534E+03,6.501483E-02,1.491782E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.638706E+01,2.669908E+01,4.046122E+01,1.620231E+03,1.847290E+03,6.511015E-02,1.425247E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.640629E+01,2.669898E+01,4.060937E+01,1.596626E+03,1.795628E+03,6.416156E-02,1.385399E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.621609E+01,2.669897E+01,4.090253E+01,1.600402E+03,1.681892E+03,6.431332E-02,1.297648E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.624739E+01,2.669897E+01,4.104526E+01,1.600402E+03,1.932976E+03,6.431332E-02,1.491351E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.624739E+01,2.669908E+01,4.046190E+01,1.604181E+03,1.843261E+03,6.446517E-02,1.422138E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.627856E+01,2.669898E+01,4.061467E+01
05:00:00,1.618367E+03,1.790179E+03,6.503526E-02,1.381194E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.639714E+01,2.669897E+01,4.090898E+01,1.621667E+03,1.679825E+03,6.516787E-02,1.296052E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.642385E+01,2.669897E+01,4.104801E+01,1.621667E+03,1.979180E+03,6.516787E-02,1.527000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.642385E+01,2.669906E+01,4.043255E+01,1.624969E+03,1.963224E+03,6.530057E-02,1.514697E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.645045E+01,2.669893E+01,4.053045E+01,1.624456E+03,1.787940E+03,6.527993E-02,1.379467E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.644534E+01,2.669897E+01,4.091163E+01,1.627279E+03,1.678127E+03,6.539341E-02,1.294743E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.646801E+01,2.669897E+01,4.105029E+01,1.627279E+03,1.978550E+03,6.539341E-02,1.526514E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.646801E+01,2.669906E+01,4.043304E+01,1.630106E+03,1.963640E+03,6.550701E-02,1.515019E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.649058E+01,2.669893E+01,4.052971E+01,1.629655E+03,1.785681E+03,6.548886E-02,1.377724E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.648603E+01,2.669897E+01,4.091432E+01,1.632042E+03,1.676349E+03,6.558481E-02,1.293370E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.650498E+01,2.669897E+01,4.105270E+01,1.632042E+03,1.977754E+03,6.558481E-02,1.525900E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.650498E+01,2.669906E+01,4.043369E+01,1.634425E+03,1.963611E+03,6.568055E-02,1.514996E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.652399E+01,2.669893E+01,4.052948E+01,1.610714E+03,1.792571E+03,6.472773E-02,1.383040E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.633587E+01,2.669897E+01,4.090618E+01,1.614508E+03,1.681166E+03,6.488020E-02,1.297087E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.636683E+01,2.669897E+01,4.104624E+01,1.614508E+03,1.977648E+03,6.488020E-02,1.525819E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.636683E+01,2.669906E+01,4.043402E+01,1.618305E+03,1.960556E+03,6.503277E-02,1.512639E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559659E+01,5.639765E+01,2.669893E+01,4.053368E+01
05:10:00,2.024523E+03,1.988032E+03,8.221291E-02,1.546026E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.738517E+01,5.177328E+01,2.606778E+01,4.232007E+01,2.027982E+03,1.877691E+03,8.235411E-02,1.460095E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.738477E+01,5.179580E+01,2.606712E+01,4.245407E+01,2.027982E+03,2.240876E+03,8.235411E-02,1.744103E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.738477E+01,5.179580E+01,2.607036E+01,4.179906E+01,2.031443E+03,2.318902E+03,8.249536E-02,1.806764E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.738438E+01,5.181823E+01,2.607237E+01,4.180412E+01,2.030901E+03,1.985752E+03,8.247321E-02,1.544250E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.738445E+01,5.181396E+01,2.606776E+01,4.232271E+01,2.033860E+03,1.875957E+03,8.259399E-02,1.458744E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.738411E+01,5.183308E+01,2.606711E+01,4.245633E+01,2.033860E+03,2.240090E+03,8.259399E-02,1.743488E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.738411E+01,5.183308E+01,2.607035E+01,4.179968E+01,2.036821E+03,2.318990E+03,8.271486E-02,1.806828E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.738378E+01,5.185214E+01,2.607236E+01,4.180379E+01,2.036341E+03,1.983455E+03,8.269525E-02,1.542460E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.738384E+01,5.184832E+01,2.606775E+01,4.232537E+01,2.038842E+03,1.874144E+03,8.279734E-02,1.457331E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.738355E+01,5.186433E+01,2.606710E+01,4.245872E+01,2.038842E+03,2.239164E+03,8.279734E-02,1.742765E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.738355E+01,5.186433E+01,2.607034E+01,4.180042E+01,2.041338E+03,2.318673E+03,8.289918E-02,1.806576E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.738327E+01,5.188037E+01,2.607236E+01,4.180388E+01,2.016498E+03,1.990469E+03,8.188531E-02,1.547924E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.738607E+01,5.172158E+01,2.606779E+01,4.231727E+01,2.020477E+03,1.879071E+03,8.204775E-02,1.461170E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.738562E+01,5.174767E+01,2.606713E+01,4.245227E+01,2.020477E+03,2.239509E+03,8.204775E-02,1.743040E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.738562E+01,5.174767E+01,2.607035E+01,4.180024E+01,2.024458E+03,2.316648E+03,8.221024E-02,1.805016E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.738517E+01,5.177365E+01,2.607236E+01,4.180650E+01
05:20:00,1.958499E+03,1.989548E+03,8.027889E-02,1.567010E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759915E+01,5.167291E+01,2.569955E+01,4.310517E+01,1.962203E+03,1.879536E+03,8.043275E-02,1.480105E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759915E+01,5.169332E+01,2.569952E+01,4.323107E+01,1.962203E+03,2.308125E+03,8.043275E-02,1.821155E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759915E+01,5.169332E+01,2.569971E+01,4.258144E+01,1.965907E+03,2.492572E+03,8.058664E-02,1.971152E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759914E+01,5.171366E+01,2.569975E+01,4.254011E+01,1.965319E+03,1.987231E+03,8.056217E-02,1.565179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759915E+01,5.170976E+01,2.569955E+01,4.310768E+01,1.968486E+03,1.877769E+03,8.069375E-02,1.478708E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759914E+01,5.172709E+01,2.569952E+01,4.323323E+01,1.968486E+03,2.307208E+03,8.069375E-02,1.820426E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759914E+01,5.172709E+01,2.569971E+01,4.258208E+01,1.971656E+03,2.492343E+03,8.082541E-02,1.970961E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759914E+01,5.174436E+01,2.569975E+01,4.253998E+01,1.971132E+03,1.984902E+03,8.080364E-02,1.563338E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759914E+01,5.174087E+01,2.569955E+01,4.311022E+01,1.973809E+03,1.875926E+03,8.091483E-02,1.477251E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759914E+01,5.175538E+01,2.569952E+01,4.323550E+01,1.973809E+03,2.306179E+03,8.091483E-02,1.819611E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759914E+01,5.175538E+01,2.569971E+01,4.258281E+01,1.976480E+03,2.491747E+03,8.102575E-02,1.970481E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759914E+01,5.176991E+01,2.569975E+01,4.254018E+01,1.949911E+03,1.992009E+03,7.992209E-02,1.568955E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759915E+01,5.162602E+01,2.569955E+01,4.310251E+01,1.954172E+03,1.880946E+03,8.009912E-02,1.481220E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759915E+01,5.164969E+01,2.569952E+01,4.322935E+01,1.954172E+03,2.306911E+03,8.009912E-02,1.820199E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759915E+01,5.164969E+01,2.569971E+01,4.258245E+01,1.958434E+03,2.490741E+03,8.027619E-02,1.969719E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759915E+01,5.167326E+01,2.569975E+01,4.254198E+01
05:30:00,2.227497E+03,2.112350E+03,9.301896E-02,1.689544E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759811E+01,5.215329E+01,2.569916E+01,4.302807E+01,2.231247E+03,2.003239E+03,9.317682E-02,1.602168E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759811E+01,5.217292E+01,2.569916E+01,4.314771E+01,2.231247E+03,2.492695E+03,9.317682E-02,1.997053E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759811E+01,5.217292E+01,2.569923E+01,4.250222E+01,2.234998E+03,2.787949E+03,9.333471E-02,2.238901E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759811E+01,5.219248E+01,2.569913E+01,4.242581E+01,2.234395E+03,2.110012E+03,9.330929E-02,1.687669E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759811E+01,5.218871E+01,2.569916E+01,4.303048E+01,2.237602E+03,2.001451E+03,9.344430E-02,1.600735E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759810E+01,5.220538E+01,2.569916E+01,4.314979E+01,2.237602E+03,2.491698E+03,9.344430E-02,1.996252E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759810E+01,5.220538E+01,2.569923E+01,4.250285E+01,2.240811E+03,2.787445E+03,9.357938E-02,2.238487E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759810E+01,5.222199E+01,2.569913E+01,4.242580E+01,2.240273E+03,2.107665E+03,9.355669E-02,1.685788E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759810E+01,5.221861E+01,2.569916E+01,4.303292E+01,2.242984E+03,1.999590E+03,9.367077E-02,1.599243E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759810E+01,5.223256E+01,2.569916E+01,4.315197E+01,2.242984E+03,2.490620E+03,9.367077E-02,1.995387E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759810E+01,5.223256E+01,2.569923E+01,4.250356E+01,2.245687E+03,2.786605E+03,9.378458E-02,2.237804E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759810E+01,5.224653E+01,2.569913E+01,4.242607E+01,2.218807E+03,2.114826E+03,9.265315E-02,1.691527E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759812E+01,5.210821E+01,2.569916E+01,4.302552E+01,2.223122E+03,2.004672E+03,9.283478E-02,1.603317E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759812E+01,5.213098E+01,2.569916E+01,4.314605E+01,2.223122E+03,2.491532E+03,9.283478E-02,1.996121E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759812E+01,5.213098E+01,2.569923E+01,4.250312E+01,2.227437E+03,2.786496E+03,9.301644E-02,2.237752E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759811E+01,5.215364E+01,2.569913E+01,4.242735E+01
05:40:00,2.395507E+03,2.202470E+03,1.013441E-01,1.784681E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759525E+01,5.287749E+01,2.569885E+01,4.292785E+01,2.399364E+03,2.094273E+03,1.015086E-01,1.696873E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759525E+01,5.289587E+01,2.569883E+01,4.303795E+01,2.399364E+03,2.640079E+03,1.015086E-01,2.142482E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759525E+01,5.289587E+01,2.569900E+01,4.239489E+01,2.403222E+03,3.048356E+03,1.016732E-01,2.479097E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759525E+01,5.291418E+01,2.569889E+01,4.226474E+01,2.402593E+03,2.200113E+03,1.016463E-01,1.782767E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759525E+01,5.291062E+01,2.569885E+01,4.293012E+01,2.405892E+03,2.092466E+03,1.017870E-01,1.695405E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759526E+01,5.292623E+01,2.569883E+01,4.303992E+01,2.405892E+03,2.639069E+03,1.017870E-01,2.141661E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759526E+01,5.292623E+01,2.569900E+01,4.239551E+01,2.409193E+03,3.047616E+03,1.019278E-01,2.478487E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759526E+01,5.294178E+01,2.569889E+01,4.226490E+01,2.408629E+03,2.197750E+03,1.019038E-01,1.780848E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759526E+01,5.293858E+01,2.569885E+01,4.293241E+01,2.411417E+03,2.090589E+03,1.020227E-01,1.693880E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759526E+01,5.295165E+01,2.569883E+01,4.304197E+01,2.411417E+03,2.638006E+03,1.020227E-01,2.140800E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759526E+01,5.295165E+01,2.569900E+01,4.239618E+01,2.414198E+03,3.046562E+03,1.021413E-01,2.477623E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759526E+01,5.296473E+01,2.569889E+01,4.226528E+01,2.386576E+03,2.204962E+03,1.009632E-01,1.786704E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759524E+01,5.283532E+01,2.569885E+01,4.292546E+01,2.391014E+03,2.095728E+03,1.011525E-01,1.698054E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759524E+01,5.285662E+01,2.569883E+01,4.303639E+01,2.391014E+03,2.638820E+03,1.011525E-01,2.141454E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759524E+01,5.285662E+01,2.569900E+01,4.239566E+01,2.395453E+03,3.047225E+03,1.013418E-01,2.478191E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759525E+01,5.287784E+01,2.569889E+01,4.226578E+01
05:50:00,2.558370E+03,2.288471E+03,1.094530E-01,1.876333E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759610E+01,5.341111E+01,2.569895E+01,4.286469E+01,2.562318E+03,2.192142E+03,1.096235E-01,1.797290E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759610E+01,5.342833E+01,2.569893E+01,4.296630E+01,2.562318E+03,2.774636E+03,1.096235E-01,2.277882E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759610E+01,5.342833E+01,2.569907E+01,4.232306E+01,2.566267E+03,3.294931E+03,1.097940E-01,2.709623E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759611E+01,5.344549E+01,2.569898E+01,4.214915E+01,2.565612E+03,2.286100E+03,1.097657E-01,1.874383E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759611E+01,5.344212E+01,2.569895E+01,4.286683E+01,2.568988E+03,2.190281E+03,1.099115E-01,1.795757E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759611E+01,5.345674E+01,2.569893E+01,4.296816E+01,2.568988E+03,2.773691E+03,1.099115E-01,2.277107E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759611E+01,5.345674E+01,2.569907E+01,4.232363E+01,2.572366E+03,3.293993E+03,1.100574E-01,2.708845E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759611E+01,5.347132E+01,2.569898E+01,4.214943E+01,2.571778E+03,2.283723E+03,1.100320E-01,1.872427E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759611E+01,5.346827E+01,2.569895E+01,4.286899E+01,2.574631E+03,2.188356E+03,1.101552E-01,1.794174E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759611E+01,5.348053E+01,2.569893E+01,4.297010E+01,2.574631E+03,2.772728E+03,1.101552E-01,2.276318E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759611E+01,5.348053E+01,2.569907E+01,4.232423E+01,2.577477E+03,3.292756E+03,1.102781E-01,2.707821E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759611E+01,5.349278E+01,2.569898E+01,4.214987E+01,2.549241E+03,2.290975E+03,1.090588E-01,1.878394E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759610E+01,5.337163E+01,2.569895E+01,4.286243E+01,2.553783E+03,2.193657E+03,1.092549E-01,1.798537E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759610E+01,5.339160E+01,2.569893E+01,4.296481E+01,2.553783E+03,2.773091E+03,1.092549E-01,2.276603E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759610E+01,5.339160E+01,2.569907E+01,4.232379E+01,2.558325E+03,3.294050E+03,1.094511E-01,2.708907E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759610E+01,5.341147E+01,2.569897E+01,4.214980E+01
06:00:00,2.714688E+03,2.372992E+03,1.172838E-01,1.966711E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759636E+01,5.378731E+01,2.569900E+01,4.283164E+01,2.718721E+03,2.306942E+03,1.174601E-01,1.911875E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759636E+01,5.380351E+01,2.569896E+01,4.291809E+01,2.718721E+03,2.898494E+03,1.174601E-01,2.404962E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759636E+01,5.380351E+01,2.569913E+01,4.228100E+01,2.722754E+03,3.529604E+03,1.176363E-01,2.932004E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759636E+01,5.381967E+01,2.569905E+01,4.207209E+01,2.722073E+03,2.370614E+03,1.176065E-01,1.964730E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759636E+01,5.381645E+01,2.569900E+01,4.283369E+01,2.725522E+03,2.304964E+03,1.177572E-01,1.910227E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759636E+01,5.383022E+01,2.569896E+01,4.291989E+01,2.725522E+03,2.897728E+03,1.177572E-01,2.404326E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759636E+01,5.383022E+01,2.569913E+01,4.228148E+01,2.728973E+03,3.528494E+03,1.179080E-01,2.931078E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759636E+01,5.384394E+01,2.569905E+01,4.207244E+01,2.728361E+03,2.368223E+03,1.178813E-01,1.962738E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759636E+01,5.384103E+01,2.569900E+01,4.283575E+01,2.731276E+03,2.302943E+03,1.180086E-01,1.908543E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759636E+01,5.385258E+01,2.569896E+01,4.292175E+01,2.731276E+03,2.896965E+03,1.180086E-01,2.403692E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759636E+01,5.385258E+01,2.569913E+01,4.228199E+01,2.734183E+03,3.527097E+03,1.181356E-01,2.929912E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759636E+01,5.386411E+01,2.569905E+01,4.207291E+01,2.705374E+03,2.375514E+03,1.168769E-01,1.968812E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759635E+01,5.375019E+01,2.569900E+01,4.282948E+01,2.710014E+03,2.308620E+03,1.170796E-01,1.913275E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759635E+01,5.376898E+01,2.569896E+01,4.291663E+01,2.710014E+03,2.896445E+03,1.170796E-01,2.403251E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759635E+01,5.376898E+01,2.569913E+01,4.228180E+01,2.714654E+03,3.528957E+03,1.172824E-01,2.931469E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759636E+01,5.378769E+01,2.569905E+01,4.207247E+01
06:10:00,2.807924E+03,2.442666E+03,1.242514E-01,2.054640E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.932225E+01,4.968856E+01,2.539223E+01,4.360512E+01,2.811956E+03,2.435778E+03,1.244300E-01,2.049764E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.932187E+01,4.970197E+01,2.539396E+01,4.364282E+01,2.811956E+03,2.994727E+03,1.244300E-01,2.519160E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.932187E+01,4.970197E+01,2.539668E+01,4.305199E+01,2.815988E+03,3.740464E+03,1.246085E-01,3.147416E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.932148E+01,4.971534E+01,2.540392E+01,4.279013E+01,2.815242E+03,2.440366E+03,1.245753E-01,2.052706E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.932158E+01,4.971253E+01,2.539222E+01,4.360708E+01,2.818691E+03,2.433662E+03,1.247280E-01,2.047982E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.932124E+01,4.972393E+01,2.539394E+01,4.364464E+01,2.818691E+03,2.994281E+03,1.247280E-01,2.518790E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.932124E+01,4.972393E+01,2.539668E+01,4.305229E+01,2.822141E+03,3.739238E+03,1.248808E-01,3.146386E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.932091E+01,4.973530E+01,2.540391E+01,4.279054E+01,2.821465E+03,2.437975E+03,1.248508E-01,2.050695E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.932100E+01,4.973274E+01,2.539220E+01,4.360907E+01,2.824380E+03,2.431533E+03,1.249798E-01,2.046189E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.932072E+01,4.974232E+01,2.539392E+01,4.364649E+01,2.824380E+03,2.993836E+03,1.249798E-01,2.518419E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.932072E+01,4.974232E+01,2.539669E+01,4.305260E+01,2.827287E+03,3.737734E+03,1.251085E-01,3.145120E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.932044E+01,4.975188E+01,2.540390E+01,4.279105E+01,2.798684E+03,2.445176E+03,1.238424E-01,2.056751E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.932312E+01,4.965801E+01,2.539225E+01,4.360303E+01,2.803321E+03,2.437673E+03,1.240478E-01,2.051362E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.932267E+01,4.967355E+01,2.539398E+01,4.364124E+01,2.803321E+03,2.991946E+03,1.240478E-01,2.516811E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.932267E+01,4.967355E+01,2.539664E+01,4.305314E+01,2.807958E+03,3.740008E+03,1.242531E-01,3.147034E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.932222E+01,4.968902E+01,2.540392E+01,4.279031E+01
