06:20:00,2.906120E+03,2.591078E+03,1.298310E-01,2.202642E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959929E+01,4.971914E+01,2.500554E+01,4.477525E+01,2.910189E+03,2.667851E+03,1.300147E-01,2.271228E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959929E+01,4.973058E+01,2.500632E+01,4.476507E+01,2.910189E+03,3.156595E+03,1.300147E-01,2.683338E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959929E+01,4.973058E+01,2.500773E+01,4.427826E+01,2.914259E+03,4.012087E+03,1.301985E-01,3.413221E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959929E+01,4.974198E+01,2.501184E+01,4.399524E+01,2.913428E+03,2.588826E+03,1.301607E-01,2.200729E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959929E+01,4.973955E+01,2.500553E+01,4.477702E+01,2.916909E+03,2.665550E+03,1.303178E-01,2.269266E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959929E+01,4.974927E+01,2.500631E+01,4.476681E+01,2.916909E+03,3.156537E+03,1.303178E-01,2.683303E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959929E+01,4.974927E+01,2.500774E+01,4.427840E+01,2.920392E+03,4.010775E+03,1.304751E-01,3.412106E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959929E+01,4.975897E+01,2.501184E+01,4.399564E+01,2.919633E+03,2.586466E+03,1.304405E-01,2.198723E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959929E+01,4.975676E+01,2.500552E+01,4.477888E+01,2.922576E+03,2.663271E+03,1.305733E-01,2.267322E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959929E+01,4.976492E+01,2.500630E+01,4.476857E+01,2.922576E+03,3.156437E+03,1.305733E-01,2.683229E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959929E+01,4.976492E+01,2.500774E+01,4.427854E+01,2.925511E+03,4.009187E+03,1.307059E-01,3.410756E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959929E+01,4.977306E+01,2.501183E+01,4.399612E+01,2.896877E+03,2.593606E+03,1.294140E-01,2.204791E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959929E+01,4.969310E+01,2.500555E+01,4.477331E+01,2.901556E+03,2.670032E+03,1.296253E-01,2.273093E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959929E+01,4.970636E+01,2.500633E+01,4.476348E+01,2.901556E+03,3.152932E+03,1.296253E-01,2.680196E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959929E+01,4.970636E+01,2.500771E+01,4.427969E+01,2.906235E+03,4.011781E+03,1.298365E-01,3.412964E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959929E+01,4.971956E+01,2.501184E+01,4.399535E+01
06:30:00,2.962635E+03,2.698762E+03,1.348549E-01,2.321003E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959837E+01,5.033617E+01,2.499965E+01,4.492905E+01,2.966748E+03,2.880345E+03,1.350433E-01,2.482003E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959837E+01,5.034707E+01,2.499972E+01,4.486028E+01,2.966748E+03,3.263337E+03,1.350433E-01,2.805447E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959837E+01,5.034707E+01,2.500021E+01,4.447283E+01,2.970861E+03,4.221527E+03,1.352317E-01,3.631860E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959837E+01,5.035793E+01,2.500122E+01,4.415747E+01,2.969959E+03,2.696558E+03,1.351900E-01,2.319112E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959837E+01,5.035556E+01,2.499965E+01,4.493073E+01,2.973477E+03,2.877810E+03,1.353511E-01,2.479816E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959837E+01,5.036482E+01,2.499972E+01,4.486202E+01,2.973477E+03,3.263718E+03,1.353511E-01,2.805793E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959837E+01,5.036482E+01,2.500021E+01,4.447278E+01,2.976997E+03,4.220159E+03,1.355123E-01,3.630686E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959837E+01,5.037406E+01,2.500122E+01,4.415786E+01,2.976169E+03,2.694231E+03,1.354741E-01,2.317115E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959837E+01,5.037190E+01,2.499964E+01,4.493250E+01,2.979142E+03,2.875337E+03,1.356102E-01,2.477683E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959837E+01,5.037967E+01,2.499972E+01,4.486374E+01,2.979142E+03,3.263958E+03,1.356102E-01,2.806013E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959837E+01,5.037967E+01,2.500021E+01,4.447278E+01,2.982109E+03,4.218512E+03,1.357461E-01,3.629272E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959837E+01,5.038743E+01,2.500122E+01,4.415834E+01,2.953360E+03,2.701305E+03,1.344304E-01,2.323188E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959838E+01,5.031141E+01,2.499965E+01,4.492715E+01,2.958088E+03,2.882874E+03,1.346470E-01,2.484191E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959838E+01,5.032405E+01,2.499972E+01,4.485863E+01,2.958088E+03,3.258722E+03,1.346470E-01,2.801444E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959838E+01,5.032405E+01,2.500020E+01,4.447463E+01,2.962815E+03,4.221332E+03,1.348635E-01,3.631695E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959837E+01,5.033663E+01,2.500122E+01,4.415756E+01
06:40:00,3.023934E+03,2.826141E+03,1.396863E-01,2.455174E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959710E+01,5.132613E+01,2.499865E+01,4.508284E+01,3.028091E+03,3.134466E+03,1.398797E-01,2.728161E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959710E+01,5.133604E+01,2.499854E+01,4.492122E+01,3.028091E+03,3.375960E+03,1.398797E-01,2.931407E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959710E+01,5.133604E+01,2.499888E+01,4.466470E+01,3.032248E+03,4.433234E+03,1.400730E-01,3.852179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959710E+01,5.134593E+01,2.499908E+01,4.428475E+01,3.031268E+03,2.823989E+03,1.400271E-01,2.453308E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959710E+01,5.134368E+01,2.499865E+01,4.508446E+01,3.034825E+03,3.131648E+03,1.401925E-01,2.725705E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959710E+01,5.135211E+01,2.499854E+01,4.492301E+01,3.034825E+03,3.376822E+03,1.401925E-01,2.932174E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959710E+01,5.135211E+01,2.499888E+01,4.466437E+01,3.038384E+03,4.431834E+03,1.403580E-01,3.850965E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959711E+01,5.136051E+01,2.499908E+01,4.428516E+01,3.037479E+03,2.821705E+03,1.403156E-01,2.451329E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959711E+01,5.135845E+01,2.499865E+01,4.508617E+01,3.040485E+03,3.128937E+03,1.404554E-01,2.723344E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959711E+01,5.136553E+01,2.499854E+01,4.492475E+01,3.040485E+03,3.377378E+03,1.404554E-01,2.932669E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959711E+01,5.136553E+01,2.499888E+01,4.466417E+01,3.043485E+03,4.430148E+03,1.405949E-01,3.849503E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959711E+01,5.137258E+01,2.499908E+01,4.428566E+01,3.014629E+03,2.828669E+03,1.392539E-01,2.457367E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959709E+01,5.130369E+01,2.499865E+01,4.508095E+01,3.019407E+03,3.137408E+03,1.394761E-01,2.730729E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959709E+01,5.131519E+01,2.499854E+01,4.491941E+01,3.019407E+03,3.370332E+03,1.394761E-01,2.926484E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959709E+01,5.131519E+01,2.499888E+01,4.466716E+01,3.024186E+03,4.433116E+03,1.396984E-01,3.852078E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959710E+01,5.132664E+01,2.499908E+01,4.428480E+01
06:50:00,3.077717E+03,2.960726E+03,1.441445E-01,2.595528E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959783E+01,5.205010E+01,2.499844E+01,4.516459E+01,3.081918E+03,3.405146E+03,1.443427E-01,2.989443E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959783E+01,5.205903E+01,2.499829E+01,4.490651E+01,3.081918E+03,3.482877E+03,1.443427E-01,3.052196E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959783E+01,5.205903E+01,2.499858E+01,4.477026E+01,3.086119E+03,4.634419E+03,1.445409E-01,4.063975E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959783E+01,5.206794E+01,2.499857E+01,4.432261E+01,3.085063E+03,2.958639E+03,1.444909E-01,2.593700E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959783E+01,5.206583E+01,2.499844E+01,4.516619E+01,3.088658E+03,3.402040E+03,1.446605E-01,2.986713E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959783E+01,5.207342E+01,2.499829E+01,4.490839E+01,3.088658E+03,3.484244E+03,1.446605E-01,3.053410E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959783E+01,5.207342E+01,2.499858E+01,4.476964E+01,3.092254E+03,4.633009E+03,1.448301E-01,4.062741E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959783E+01,5.208099E+01,2.499857E+01,4.432305E+01,3.091275E+03,2.956429E+03,1.447838E-01,2.591766E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959783E+01,5.207906E+01,2.499844E+01,4.516788E+01,3.094313E+03,3.399085E+03,1.449271E-01,2.984116E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959783E+01,5.208543E+01,2.499829E+01,4.491019E+01,3.094313E+03,3.485058E+03,1.449271E-01,3.054130E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959783E+01,5.208543E+01,2.499858E+01,4.476928E+01,3.097345E+03,4.631300E+03,1.450701E-01,4.061244E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959783E+01,5.209178E+01,2.499857E+01,4.432358E+01,3.068383E+03,2.963166E+03,1.437043E-01,2.597665E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959782E+01,5.202997E+01,2.499844E+01,4.516270E+01,3.073211E+03,3.408515E+03,1.439321E-01,2.992408E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959782E+01,5.204033E+01,2.499829E+01,4.490452E+01,3.073211E+03,3.476226E+03,1.439321E-01,3.046337E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959782E+01,5.204033E+01,2.499858E+01,4.477346E+01,3.078039E+03,4.634345E+03,1.441599E-01,4.063912E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959783E+01,5.205064E+01,2.499857E+01,4.432263E+01
07:00:00,3.126639E+03,3.103262E+03,1.483509E-01,2.742864E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959822E+01,5.256083E+01,2.499836E+01,4.520038E+01,3.130884E+03,3.684430E+03,1.485540E-01,3.259292E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959822E+01,5.256885E+01,2.499821E+01,4.485168E+01,3.130884E+03,3.586339E+03,1.485540E-01,3.169864E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959822E+01,5.256885E+01,2.499848E+01,4.482752E+01,3.135130E+03,4.825804E+03,1.487571E-01,4.267899E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959822E+01,5.257684E+01,2.499843E+01,4.432004E+01,3.133998E+03,3.101263E+03,1.487030E-01,2.741094E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959822E+01,5.257488E+01,2.499836E+01,4.520197E+01,3.137631E+03,3.681059E+03,1.488768E-01,3.256304E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959822E+01,5.258169E+01,2.499821E+01,4.485363E+01,3.137631E+03,3.588214E+03,1.488768E-01,3.171530E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959822E+01,5.258169E+01,2.499848E+01,4.482659E+01,3.141265E+03,4.824407E+03,1.490506E-01,4.266662E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959823E+01,5.258848E+01,2.499843E+01,4.432050E+01,3.140211E+03,3.099176E+03,1.490002E-01,2.739249E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959823E+01,5.258668E+01,2.499836E+01,4.520361E+01,3.143282E+03,3.677877E+03,1.491471E-01,3.253483E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959823E+01,5.259240E+01,2.499821E+01,4.485548E+01,3.143282E+03,3.589191E+03,1.491471E-01,3.172397E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959823E+01,5.259240E+01,2.499848E+01,4.482611E+01,3.146347E+03,4.822691E+03,1.492937E-01,4.265143E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959823E+01,5.259810E+01,2.499843E+01,4.432106E+01,3.117275E+03,3.105482E+03,1.479030E-01,2.744827E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959822E+01,5.254284E+01,2.499836E+01,4.519856E+01,3.122153E+03,3.688173E+03,1.481363E-01,3.262610E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959822E+01,5.255214E+01,2.499821E+01,4.484955E+01,3.122153E+03,3.578682E+03,1.481363E-01,3.163073E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959822E+01,5.255214E+01,2.499848E+01,4.483146E+01,3.127031E+03,4.825712E+03,1.483697E-01,4.267817E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959822E+01,5.256139E+01,2.499843E+01,4.432005E+01
07:10:00,3.141620E+03,3.289926E+03,1.524293E-01,2.960673E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.070064E+01,4.974977E+01,2.438240E+01,4.672082E+01,3.145885E+03,4.010702E+03,1.526361E-01,3.612112E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.070048E+01,4.975623E+01,2.438935E+01,4.626348E+01,3.145885E+03,3.722823E+03,1.526361E-01,3.348726E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.070048E+01,4.975623E+01,2.438439E+01,4.639460E+01,3.150151E+03,5.050987E+03,1.528429E-01,4.545025E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.070031E+01,4.976266E+01,2.439459E+01,4.581701E+01,3.148999E+03,3.287972E+03,1.527870E-01,2.958918E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.070036E+01,4.976101E+01,2.438239E+01,4.672231E+01,3.152650E+03,4.007040E+03,1.529640E-01,3.608812E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.070021E+01,4.976650E+01,2.438932E+01,4.626548E+01,3.152650E+03,3.725261E+03,1.529640E-01,3.350933E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.070021E+01,4.976650E+01,2.438442E+01,4.639320E+01,3.156302E+03,5.049582E+03,1.531410E-01,4.543762E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.070007E+01,4.977198E+01,2.439458E+01,4.581747E+01,3.155230E+03,3.286038E+03,1.530891E-01,2.957182E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.070012E+01,4.977045E+01,2.438238E+01,4.672378E+01,3.158316E+03,4.003600E+03,1.532387E-01,3.605713E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.070000E+01,4.977506E+01,2.438929E+01,4.626737E+01,3.158316E+03,3.726379E+03,1.532387E-01,3.351942E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.070000E+01,4.977506E+01,2.438443E+01,4.639261E+01,3.161395E+03,5.047832E+03,1.533880E-01,4.542188E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.069988E+01,4.977966E+01,2.439457E+01,4.581805E+01,3.132230E+03,3.291795E+03,1.519740E-01,2.962342E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.070100E+01,4.973536E+01,2.438241E+01,4.671941E+01,3.137131E+03,4.014839E+03,1.522116E-01,3.615841E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.070081E+01,4.974285E+01,2.438938E+01,4.626123E+01,3.137131E+03,3.714292E+03,1.522116E-01,3.341034E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.070081E+01,4.974285E+01,2.438432E+01,4.639950E+01,3.142031E+03,5.050917E+03,1.524492E-01,4.544962E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.070062E+01,4.975030E+01,2.439459E+01,4.581702E+01
07:20:00,3.313652E+03,3.406203E+03,1.623655E-01,3.114797E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099961E+01,4.911319E+01,2.399999E+01,4.760324E+01,3.317865E+03,4.256761E+03,1.625725E-01,3.899195E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099961E+01,4.911837E+01,2.400071E+01,4.713986E+01,3.317865E+03,3.779949E+03,1.625725E-01,3.453454E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099961E+01,4.911837E+01,2.400023E+01,4.732755E+01,3.322078E+03,5.189837E+03,1.627796E-01,4.746918E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099961E+01,4.912353E+01,2.400147E+01,4.677825E+01,3.320926E+03,3.404356E+03,1.627229E-01,3.113114E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099961E+01,4.912219E+01,2.399999E+01,4.760454E+01,3.324532E+03,4.252834E+03,1.629001E-01,3.895591E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099961E+01,4.912659E+01,2.400071E+01,4.714167E+01,3.324532E+03,3.783027E+03,1.629001E-01,3.456306E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099961E+01,4.912659E+01,2.400023E+01,4.732599E+01,3.328139E+03,5.188432E+03,1.630774E-01,4.745634E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099961E+01,4.913098E+01,2.400147E+01,4.677866E+01,3.327067E+03,3.402555E+03,1.630247E-01,3.111474E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099961E+01,4.912974E+01,2.399999E+01,4.760580E+01,3.330116E+03,4.249159E+03,1.631745E-01,3.892218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099961E+01,4.913344E+01,2.400070E+01,4.714338E+01,3.330116E+03,3.784333E+03,1.631745E-01,3.457513E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099961E+01,4.913344E+01,2.400023E+01,4.732538E+01,3.333158E+03,5.186661E+03,1.633240E-01,4.744014E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099961E+01,4.913712E+01,2.400146E+01,4.677917E+01,3.304397E+03,3.407543E+03,1.619108E-01,3.115987E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099961E+01,4.910163E+01,2.400000E+01,4.760222E+01,3.309236E+03,4.261255E+03,1.621486E-01,3.903321E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099961E+01,4.910765E+01,2.400072E+01,4.713779E+01,3.309236E+03,3.770787E+03,1.621486E-01,3.445048E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099961E+01,4.910765E+01,2.400022E+01,4.733241E+01,3.314075E+03,5.189768E+03,1.623863E-01,4.746854E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099961E+01,4.911363E+01,2.400147E+01,4.677826E+01
07:30:00,3.363523E+03,3.566071E+03,1.670446E-01,3.318630E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,4.924552E+01,2.399873E+01,4.746339E+01,3.367788E+03,4.534992E+03,1.672566E-01,4.226771E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,4.925033E+01,2.399889E+01,4.700125E+01,3.367788E+03,3.875151E+03,1.672566E-01,3.601574E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,4.925033E+01,2.399888E+01,4.722793E+01,3.372055E+03,5.359273E+03,1.674686E-01,4.985570E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,4.925511E+01,2.399923E+01,4.669552E+01,3.370877E+03,3.564356E+03,1.674101E-01,3.317045E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,4.925386E+01,2.399873E+01,4.746455E+01,3.374529E+03,4.530832E+03,1.675916E-01,4.222890E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,4.925794E+01,2.399889E+01,4.700293E+01,3.374529E+03,3.878954E+03,1.675916E-01,3.605161E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,4.925794E+01,2.399888E+01,4.722620E+01,3.378182E+03,5.357892E+03,1.677731E-01,4.984289E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,4.926201E+01,2.399923E+01,4.669589E+01,3.377088E+03,3.562675E+03,1.677187E-01,3.315490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,4.926085E+01,2.399873E+01,4.746567E+01,3.380175E+03,4.526945E+03,1.678721E-01,4.219265E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,4.926427E+01,2.399889E+01,4.700451E+01,3.380175E+03,3.880549E+03,1.678721E-01,3.606665E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,4.926427E+01,2.399888E+01,4.722551E+01,3.383256E+03,5.356109E+03,1.680252E-01,4.982632E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,4.926769E+01,2.399923E+01,4.669636E+01,3.354165E+03,3.566706E+03,1.665795E-01,3.319167E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,4.923483E+01,2.399874E+01,4.746275E+01,3.359064E+03,4.539791E+03,1.668230E-01,4.231250E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,4.924040E+01,2.399890E+01,4.699933E+01,3.359064E+03,3.865677E+03,1.668230E-01,3.592757E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,4.924040E+01,2.399888E+01,4.723261E+01,3.363963E+03,5.359189E+03,1.670665E-01,4.985491E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,4.924595E+01,2.399923E+01,4.669553E+01
07:40:00,3.447881E+03,3.720560E+03,1.731720E-01,3.515971E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099874E+01,4.948564E+01,2.399836E+01,4.729617E+01,3.452162E+03,4.798485E+03,1.733873E-01,4.540672E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099874E+01,4.948973E+01,2.399844E+01,4.683664E+01,3.452162E+03,3.959425E+03,1.733873E-01,3.737053E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099874E+01,4.948973E+01,2.399852E+01,4.711988E+01,3.456443E+03,5.512262E+03,1.736026E-01,5.207433E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099875E+01,4.949381E+01,2.399868E+01,4.660710E+01,3.455251E+03,3.718997E+03,1.735426E-01,3.514505E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099875E+01,4.949271E+01,2.399836E+01,4.729711E+01,3.458916E+03,4.794116E+03,1.737269E-01,4.536535E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099875E+01,4.949619E+01,2.399844E+01,4.683814E+01,3.458916E+03,3.964062E+03,1.737269E-01,3.741487E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099875E+01,4.949619E+01,2.399852E+01,4.711785E+01,3.462582E+03,5.510910E+03,1.739113E-01,5.206159E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099875E+01,4.949966E+01,2.399868E+01,4.660742E+01,3.461473E+03,3.717402E+03,1.738555E-01,3.513003E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099875E+01,4.949863E+01,2.399836E+01,4.729804E+01,3.464571E+03,4.790040E+03,1.740113E-01,4.532675E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099875E+01,4.950156E+01,2.399844E+01,4.683954E+01,3.464571E+03,3.966063E+03,1.740113E-01,3.743406E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099875E+01,4.950156E+01,2.399852E+01,4.711700E+01,3.467664E+03,5.509084E+03,1.741668E-01,5.204434E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099875E+01,4.950447E+01,2.399868E+01,4.660785E+01,3.438506E+03,3.720305E+03,1.727005E-01,3.515671E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099874E+01,4.947656E+01,2.399836E+01,4.729611E+01,3.443421E+03,4.803552E+03,1.729477E-01,4.545472E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099874E+01,4.948131E+01,2.399844E+01,4.683492E+01,3.443421E+03,3.950013E+03,1.729477E-01,3.728176E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099874E+01,4.948131E+01,2.399852E+01,4.712426E+01,3.448336E+03,5.512163E+03,1.731949E-01,5.207339E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099874E+01,4.948604E+01,2.399868E+01,4.660711E+01
07:50:00,3.529664E+03,3.878196E+03,1.791293E-01,3.716613E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,4.965888E+01,2.399844E+01,4.719605E+01,3.533967E+03,5.055542E+03,1.793482E-01,4.850324E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,4.966239E+01,2.399847E+01,4.674378E+01,3.533967E+03,4.043937E+03,1.793482E-01,3.872063E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,4.966239E+01,2.399857E+01,4.707067E+01,3.538270E+03,5.659386E+03,1.795671E-01,5.423940E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,4.966589E+01,2.399865E+01,4.656976E+01,3.537062E+03,3.876798E+03,1.795056E-01,3.715279E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,4.966491E+01,2.399844E+01,4.719680E+01,3.540746E+03,5.050989E+03,1.796930E-01,4.845950E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,4.966789E+01,2.399847E+01,4.674512E+01,3.540746E+03,4.049523E+03,1.796930E-01,3.877467E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,4.966789E+01,2.399857E+01,4.706829E+01,3.544432E+03,5.658065E+03,1.798804E-01,5.422675E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,4.967087E+01,2.399865E+01,4.657005E+01,3.543308E+03,3.875222E+03,1.798233E-01,3.713768E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,4.966996E+01,2.399844E+01,4.719762E+01,3.546423E+03,5.046743E+03,1.799817E-01,4.841871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,4.967247E+01,2.399847E+01,4.674639E+01,3.546423E+03,4.052077E+03,1.799817E-01,3.879945E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,4.967247E+01,2.399857E+01,4.706722E+01,3.549532E+03,5.656227E+03,1.801399E-01,5.420913E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,4.967496E+01,2.399865E+01,4.657046E+01,3.520251E+03,3.876882E+03,1.786506E-01,3.715304E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,4.965113E+01,2.399844E+01,4.719656E+01,3.525192E+03,5.060838E+03,1.789019E-01,4.855412E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,4.965520E+01,2.399848E+01,4.674221E+01,3.525192E+03,4.035034E+03,1.789019E-01,3.863553E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,4.965520E+01,2.399857E+01,4.707458E+01,3.530132E+03,5.659279E+03,1.791532E-01,5.423839E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,4.965925E+01,2.399865E+01,4.656978E+01
08:00:00,3.610669E+03,4.038910E+03,1.850139E-01,3.920794E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.977373E+01,2.399851E+01,4.714448E+01,3.614996E+03,5.306581E+03,1.852364E-01,5.156330E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.977679E+01,2.399854E+01,4.669703E+01,3.614996E+03,4.128841E+03,1.852364E-01,4.007058E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.977679E+01,2.399862E+01,4.706185E+01,3.619323E+03,5.802341E+03,1.854590E-01,5.636886E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.977983E+01,2.399867E+01,4.656202E+01,3.618098E+03,4.037676E+03,1.853960E-01,3.919595E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.977895E+01,2.399851E+01,4.714509E+01,3.621803E+03,5.301867E+03,1.855865E-01,5.151739E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.978155E+01,2.399854E+01,4.669829E+01,3.621803E+03,4.135511E+03,1.855865E-01,4.013569E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.978155E+01,2.399862E+01,4.705907E+01,3.625509E+03,5.801050E+03,1.857771E-01,5.635632E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.978415E+01,2.399867E+01,4.656229E+01,3.624371E+03,4.036018E+03,1.857186E-01,3.917980E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.978333E+01,2.399851E+01,4.714587E+01,3.627503E+03,5.297467E+03,1.858797E-01,5.147454E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.978551E+01,2.399854E+01,4.669947E+01,3.627503E+03,4.138799E+03,1.858797E-01,4.016782E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.978551E+01,2.399862E+01,4.705771E+01,3.630630E+03,5.799205E+03,1.860405E-01,5.633835E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.978769E+01,2.399867E+01,4.656269E+01,3.601217E+03,4.036389E+03,1.845279E-01,3.918320E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099906E+01,4.976700E+01,2.399851E+01,4.714555E+01,3.606184E+03,5.312070E+03,1.847833E-01,5.161675E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099906E+01,4.977055E+01,2.399854E+01,4.669557E+01,3.606184E+03,4.120983E+03,1.847833E-01,3.999423E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099906E+01,4.977055E+01,2.399862E+01,4.706520E+01,3.611151E+03,5.802276E+03,1.850387E-01,5.636824E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.977408E+01,2.399867E+01,4.656203E+01
08:10:00,3.385989E+03,3.980329E+03,1.747565E-01,3.900329E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.984683E+01,2.399854E+01,4.711413E+01,3.390302E+03,5.317632E+03,1.749791E-01,5.210670E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.984955E+01,2.399857E+01,4.666743E+01,3.390302E+03,3.988741E+03,1.749791E-01,3.908509E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.984955E+01,2.399865E+01,4.706895E+01,3.394615E+03,5.698519E+03,1.752018E-01,5.583724E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.985226E+01,2.399868E+01,4.656228E+01,3.393383E+03,3.979312E+03,1.751382E-01,3.899333E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.985146E+01,2.399854E+01,4.711462E+01,3.397076E+03,5.312821E+03,1.753288E-01,5.205957E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.985377E+01,2.399857E+01,4.666863E+01,3.397076E+03,3.996539E+03,1.753288E-01,3.916151E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.985377E+01,2.399865E+01,4.706570E+01,3.400770E+03,5.697281E+03,1.755194E-01,5.582511E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.985607E+01,2.399868E+01,4.656254E+01,3.399625E+03,3.977577E+03,1.754603E-01,3.897633E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.985532E+01,2.399854E+01,4.711543E+01,3.402747E+03,5.308325E+03,1.756215E-01,5.201551E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.985726E+01,2.399857E+01,4.666976E+01,3.402747E+03,4.000644E+03,1.756215E-01,3.920172E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.985726E+01,2.399864E+01,4.706399E+01,3.405864E+03,5.695459E+03,1.757824E-01,5.580727E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.985919E+01,2.399868E+01,4.656293E+01,3.376499E+03,3.976540E+03,1.742667E-01,3.896616E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.984089E+01,2.399854E+01,4.711579E+01,3.381491E+03,5.323229E+03,1.745244E-01,5.216154E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.984404E+01,2.399857E+01,4.666603E+01,3.381491E+03,3.981939E+03,1.745244E-01,3.901845E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.984404E+01,2.399864E+01,4.707161E+01,3.386483E+03,5.698456E+03,1.747821E-01,5.583663E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.984718E+01,2.399868E+01,4.656227E+01
08:20:00,3.461853E+03,4.121565E+03,1.786715E-01,4.038809E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.989305E+01,2.399855E+01,4.708838E+01,3.466096E+03,5.520935E+03,1.788905E-01,5.410049E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.989551E+01,2.399858E+01,4.664044E+01,3.466096E+03,4.049255E+03,1.788905E-01,3.967900E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.989551E+01,2.399865E+01,4.707810E+01,3.470339E+03,5.792151E+03,1.791095E-01,5.675713E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.989797E+01,2.399868E+01,4.656125E+01,3.469118E+03,4.120801E+03,1.790465E-01,4.038060E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.989721E+01,2.399855E+01,4.708875E+01,3.472752E+03,5.516034E+03,1.792340E-01,5.405247E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.989931E+01,2.399858E+01,4.664162E+01,3.472752E+03,4.058253E+03,1.792340E-01,3.976718E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.989931E+01,2.399865E+01,4.707432E+01,3.476386E+03,5.790989E+03,1.794216E-01,5.674575E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.990140E+01,2.399868E+01,4.656150E+01,3.475251E+03,4.119017E+03,1.793630E-01,4.036312E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.990070E+01,2.399855E+01,4.708959E+01,3.478324E+03,5.511443E+03,1.795216E-01,5.400748E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.990246E+01,2.399858E+01,4.664272E+01,3.478324E+03,4.063246E+03,1.795216E-01,3.981610E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.990246E+01,2.399865E+01,4.707222E+01,3.481391E+03,5.789215E+03,1.796799E-01,5.672836E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.990421E+01,2.399868E+01,4.656188E+01,3.452522E+03,4.116541E+03,1.781899E-01,4.033885E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.988766E+01,2.399855E+01,4.709057E+01,3.457436E+03,5.526623E+03,1.784436E-01,5.415622E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.989053E+01,2.399858E+01,4.663909E+01,3.457436E+03,4.043023E+03,1.784436E-01,3.961794E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.989053E+01,2.399865E+01,4.708029E+01,3.462351E+03,5.792050E+03,1.786972E-01,5.675614E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.989338E+01,2.399868E+01,4.656124E+01
08:30:00,3.357778E+03,4.151154E+03,1.733003E-01,4.067815E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.992216E+01,2.399855E+01,4.706149E+01,3.362034E+03,5.608400E+03,1.735200E-01,5.495784E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.992443E+01,2.399859E+01,4.661315E+01,3.362034E+03,3.999211E+03,1.735200E-01,3.918877E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.992443E+01,2.399865E+01,4.708500E+01,3.366290E+03,5.775974E+03,1.737396E-01,5.659914E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.992669E+01,2.399868E+01,4.655815E+01,3.365058E+03,4.150689E+03,1.736760E-01,4.067360E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.992598E+01,2.399855E+01,4.706172E+01,3.368702E+03,5.603407E+03,1.738642E-01,5.490891E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.992791E+01,2.399859E+01,4.661429E+01,3.368702E+03,4.009481E+03,1.738642E-01,3.928942E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.992791E+01,2.399865E+01,4.708066E+01,3.372348E+03,5.774896E+03,1.740523E-01,5.658858E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.992984E+01,2.399868E+01,4.655838E+01,3.371204E+03,4.148916E+03,1.739933E-01,4.065623E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.992918E+01,2.399855E+01,4.706254E+01,3.374286E+03,5.598715E+03,1.741523E-01,5.486294E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.993080E+01,2.399859E+01,4.661536E+01,3.374286E+03,4.015400E+03,1.741523E-01,3.934742E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.993080E+01,2.399865E+01,4.707816E+01,3.377362E+03,5.773196E+03,1.743111E-01,5.657192E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.993242E+01,2.399868E+01,4.655874E+01,3.348424E+03,4.144984E+03,1.728175E-01,4.061770E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.991719E+01,2.399855E+01,4.706412E+01,3.353355E+03,5.614174E+03,1.730720E-01,5.501442E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.991984E+01,2.399859E+01,4.661184E+01,3.353355E+03,3.992830E+03,1.730720E-01,3.912626E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.991984E+01,2.399865E+01,4.708725E+01,3.358285E+03,5.775770E+03,1.733265E-01,5.659714E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.992248E+01,2.399868E+01,4.655817E+01
