08:40:00,3.307344E+03,4.212094E+03,1.706981E-01,4.127520E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099926E+01,4.993994E+01,2.399855E+01,4.703314E+01,3.311585E+03,5.719409E+03,1.709170E-01,5.604550E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099926E+01,4.994207E+01,2.399859E+01,4.658681E+01,3.311585E+03,3.980276E+03,1.709170E-01,3.900314E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099926E+01,4.994207E+01,2.399864E+01,4.708973E+01,3.315826E+03,5.784040E+03,1.711359E-01,5.667818E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099926E+01,4.994419E+01,2.399868E+01,4.655464E+01,3.314592E+03,4.212001E+03,1.710722E-01,4.127428E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099926E+01,4.994351E+01,2.399855E+01,4.703321E+01,3.318225E+03,5.714341E+03,1.712597E-01,5.599584E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099927E+01,4.994532E+01,2.399859E+01,4.658791E+01,3.318225E+03,3.991867E+03,1.712597E-01,3.911673E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099927E+01,4.994532E+01,2.399864E+01,4.708480E+01,3.321858E+03,5.783085E+03,1.714473E-01,5.666882E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099927E+01,4.994712E+01,2.399868E+01,4.655484E+01,3.320712E+03,4.210345E+03,1.713881E-01,4.125805E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099927E+01,4.994649E+01,2.399855E+01,4.703393E+01,3.323783E+03,5.709560E+03,1.715466E-01,5.594898E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099927E+01,4.994801E+01,2.399859E+01,4.658896E+01,3.323783E+03,3.998748E+03,1.715466E-01,3.918416E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099927E+01,4.994801E+01,2.399864E+01,4.708189E+01,3.326849E+03,5.781538E+03,1.717049E-01,5.665366E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099927E+01,4.994952E+01,2.399868E+01,4.655516E+01,3.298030E+03,4.204925E+03,1.702174E-01,4.120494E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099926E+01,4.993531E+01,2.399855E+01,4.703608E+01,3.302943E+03,5.725246E+03,1.704710E-01,5.610269E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099926E+01,4.993779E+01,2.399860E+01,4.658554E+01,3.302943E+03,3.972840E+03,1.704710E-01,3.893028E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099926E+01,4.993779E+01,2.399865E+01,4.709260E+01,3.307857E+03,5.783639E+03,1.707246E-01,5.667426E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099926E+01,4.994026E+01,2.399868E+01,4.655472E+01
08:50:00,3.264627E+03,4.280118E+03,1.684939E-01,4.194169E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099928E+01,4.994986E+01,2.399856E+01,4.700430E+01,3.268860E+03,5.830218E+03,1.687124E-01,5.713121E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099928E+01,4.995188E+01,2.399860E+01,4.656264E+01,3.268860E+03,3.969314E+03,1.687124E-01,3.889568E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099928E+01,4.995188E+01,2.399864E+01,4.709315E+01,3.273093E+03,5.792475E+03,1.689309E-01,5.676080E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099928E+01,4.995389E+01,2.399868E+01,4.655187E+01,3.271856E+03,4.280475E+03,1.688671E-01,4.194520E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099928E+01,4.995323E+01,2.399855E+01,4.700419E+01,3.275481E+03,5.825088E+03,1.690542E-01,5.708095E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099928E+01,4.995495E+01,2.399860E+01,4.656371E+01,3.275481E+03,3.982272E+03,1.690542E-01,3.902266E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099928E+01,4.995495E+01,2.399864E+01,4.708762E+01,3.279108E+03,5.791684E+03,1.692413E-01,5.675306E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099928E+01,4.995666E+01,2.399868E+01,4.655203E+01,3.277959E+03,4.279074E+03,1.691821E-01,4.193146E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099928E+01,4.995605E+01,2.399855E+01,4.700476E+01,3.281025E+03,5.820239E+03,1.693403E-01,5.703343E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099928E+01,4.995750E+01,2.399860E+01,4.656474E+01,3.281025E+03,3.990137E+03,1.693403E-01,3.909973E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099928E+01,4.995750E+01,2.399864E+01,4.708428E+01,3.284085E+03,5.790314E+03,1.694982E-01,5.673963E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099928E+01,4.995894E+01,2.399868E+01,4.655230E+01,3.255336E+03,4.272157E+03,1.680144E-01,4.186368E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099928E+01,4.994548E+01,2.399856E+01,4.700742E+01,3.260241E+03,5.836099E+03,1.682675E-01,5.718884E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099928E+01,4.994783E+01,2.399860E+01,4.656142E+01,3.260241E+03,3.959657E+03,1.682675E-01,3.880105E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099928E+01,4.994783E+01,2.399864E+01,4.709715E+01,3.265144E+03,5.791757E+03,1.685207E-01,5.675377E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099928E+01,4.995017E+01,2.399868E+01,4.655202E+01
09:00:00,3.227064E+03,4.352099E+03,1.665556E-01,4.264701E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099929E+01,4.995416E+01,2.399856E+01,4.697568E+01,3.231290E+03,5.937157E+03,1.667737E-01,5.817905E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099929E+01,4.995610E+01,2.399861E+01,4.654094E+01,3.231290E+03,3.962491E+03,1.667737E-01,3.882881E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099929E+01,4.995610E+01,2.399864E+01,4.709491E+01,3.235516E+03,5.798412E+03,1.669918E-01,5.681897E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099929E+01,4.995804E+01,2.399869E+01,4.655070E+01,3.234277E+03,4.353001E+03,1.669279E-01,4.265586E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099929E+01,4.995739E+01,2.399856E+01,4.697535E+01,3.237896E+03,5.931983E+03,1.671147E-01,5.812835E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099929E+01,4.995905E+01,2.399861E+01,4.654198E+01,3.237896E+03,3.976817E+03,1.671147E-01,3.896920E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099929E+01,4.995905E+01,2.399864E+01,4.708877E+01,3.241516E+03,5.797831E+03,1.673015E-01,5.681328E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099929E+01,4.996070E+01,2.399868E+01,4.655081E+01,3.240366E+03,4.352027E+03,1.672421E-01,4.264631E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099929E+01,4.996009E+01,2.399856E+01,4.697573E+01,3.243426E+03,5.927060E+03,1.674001E-01,5.808012E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099929E+01,4.996149E+01,2.399861E+01,4.654297E+01,3.243426E+03,3.985677E+03,1.674001E-01,3.905602E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099929E+01,4.996149E+01,2.399864E+01,4.708501E+01,3.246481E+03,5.796685E+03,1.675578E-01,5.680205E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099929E+01,4.996287E+01,2.399868E+01,4.655104E+01,3.217795E+03,4.343617E+03,1.660772E-01,4.256390E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099929E+01,4.994997E+01,2.399856E+01,4.697888E+01,3.222691E+03,5.943066E+03,1.663299E-01,5.823695E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099929E+01,4.995223E+01,2.399861E+01,4.653976E+01,3.222691E+03,3.949347E+03,1.663299E-01,3.870001E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099929E+01,4.995223E+01,2.399864E+01,4.710051E+01,3.227586E+03,5.797241E+03,1.665825E-01,5.680749E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099929E+01,4.995447E+01,2.399869E+01,4.655096E+01
09:10:00,3.193371E+03,4.426777E+03,1.648169E-01,4.337878E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.995447E+01,2.399856E+01,4.694754E+01,3.197590E+03,6.038751E+03,1.650346E-01,5.917455E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.995636E+01,2.399862E+01,4.652148E+01,3.197590E+03,3.958623E+03,1.650346E-01,3.879092E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.995636E+01,2.399864E+01,4.709548E+01,3.201809E+03,5.800812E+03,1.652523E-01,5.684247E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.995824E+01,2.399869E+01,4.655075E+01,3.200568E+03,4.428294E+03,1.651883E-01,4.339365E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.995760E+01,2.399856E+01,4.694700E+01,3.204182E+03,6.033548E+03,1.653748E-01,5.912356E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.995921E+01,2.399862E+01,4.652249E+01,3.204182E+03,3.974380E+03,1.653748E-01,3.894532E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.995921E+01,2.399864E+01,4.708873E+01,3.207796E+03,5.800496E+03,1.655613E-01,5.683938E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.996081E+01,2.399869E+01,4.655081E+01,3.206644E+03,4.427786E+03,1.655019E-01,4.338867E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.996022E+01,2.399856E+01,4.694715E+01,3.209699E+03,6.028567E+03,1.656596E-01,5.907475E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.996157E+01,2.399862E+01,4.652345E+01,3.209699E+03,3.984153E+03,1.656596E-01,3.904109E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.996157E+01,2.399864E+01,4.708453E+01,3.212749E+03,5.799586E+03,1.658170E-01,5.683046E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.996292E+01,2.399869E+01,4.655097E+01,3.184207E+03,4.417941E+03,1.643438E-01,4.329220E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.995042E+01,2.399856E+01,4.695074E+01,3.189052E+03,6.044673E+03,1.645939E-01,5.923257E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.995261E+01,2.399862E+01,4.652034E+01,3.189052E+03,3.941253E+03,1.645939E-01,3.862070E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.995261E+01,2.399864E+01,4.710302E+01,3.193897E+03,5.798986E+03,1.648440E-01,5.682459E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.995479E+01,2.399869E+01,4.655114E+01
09:20:00,3.162794E+03,4.503277E+03,1.632388E-01,4.412841E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.995197E+01,2.399856E+01,4.692005E+01,3.167006E+03,6.134114E+03,1.634562E-01,6.010898E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.995382E+01,2.399862E+01,4.650404E+01,3.167006E+03,3.956966E+03,1.634562E-01,3.877469E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.995382E+01,2.399864E+01,4.709546E+01,3.171217E+03,5.798941E+03,1.636736E-01,5.682413E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.995566E+01,2.399869E+01,4.655162E+01,3.169976E+03,4.505415E+03,1.636095E-01,4.414936E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.995503E+01,2.399856E+01,4.691927E+01,3.173583E+03,6.128898E+03,1.637957E-01,6.005787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.995661E+01,2.399862E+01,4.650502E+01,3.173583E+03,3.974142E+03,1.637957E-01,3.894300E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.995661E+01,2.399863E+01,4.708809E+01,3.177192E+03,5.798916E+03,1.639819E-01,5.682389E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.995818E+01,2.399869E+01,4.655161E+01,3.176039E+03,4.505349E+03,1.639225E-01,4.414872E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.995759E+01,2.399856E+01,4.691923E+01,3.179089E+03,6.123870E+03,1.640799E-01,6.000859E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.995891E+01,2.399862E+01,4.650597E+01,3.179089E+03,3.984826E+03,1.640799E-01,3.904769E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.995891E+01,2.399863E+01,4.708351E+01,3.182135E+03,5.798313E+03,1.642371E-01,5.681798E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.996023E+01,2.399869E+01,4.655172E+01,3.153654E+03,4.494210E+03,1.627671E-01,4.403956E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.994801E+01,2.399856E+01,4.692319E+01,3.158488E+03,6.140036E+03,1.630166E-01,6.016700E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.995015E+01,2.399862E+01,4.650294E+01,3.158488E+03,3.934948E+03,1.630166E-01,3.855893E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.995015E+01,2.399864E+01,4.710514E+01,3.163322E+03,5.796233E+03,1.632661E-01,5.679760E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.995229E+01,2.399869E+01,4.655219E+01
09:30:00,3.134728E+03,4.580897E+03,1.617904E-01,4.488901E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.994751E+01,2.399857E+01,4.689325E+01,3.138933E+03,6.222522E+03,1.620074E-01,6.097526E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.994934E+01,2.399863E+01,4.648850E+01,3.138933E+03,3.956989E+03,1.620074E-01,3.877493E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.994934E+01,2.399863E+01,4.709522E+01,3.143139E+03,5.792255E+03,1.622245E-01,5.675861E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.995115E+01,2.399869E+01,4.655326E+01,3.141897E+03,4.583639E+03,1.621604E-01,4.491588E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.995053E+01,2.399857E+01,4.689228E+01,3.145499E+03,6.217310E+03,1.623463E-01,6.092418E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.995208E+01,2.399863E+01,4.648945E+01,3.145499E+03,3.975632E+03,1.623463E-01,3.895761E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.995208E+01,2.399863E+01,4.708723E+01,3.149101E+03,5.792618E+03,1.625322E-01,5.676216E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.995363E+01,2.399869E+01,4.655318E+01,3.147948E+03,4.583950E+03,1.624727E-01,4.491893E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.995305E+01,2.399857E+01,4.689211E+01,3.150994E+03,6.212246E+03,1.626299E-01,6.087456E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.995435E+01,2.399863E+01,4.649038E+01,3.150994E+03,3.987178E+03,1.626299E-01,3.907075E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.995435E+01,2.399863E+01,4.708231E+01,3.154035E+03,5.792329E+03,1.627869E-01,5.675934E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.995566E+01,2.399869E+01,4.655322E+01,3.125607E+03,4.571700E+03,1.613197E-01,4.479889E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.994362E+01,2.399857E+01,4.689633E+01,3.130433E+03,6.228433E+03,1.615687E-01,6.103317E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.994573E+01,2.399863E+01,4.648743E+01,3.130433E+03,3.930011E+03,1.615687E-01,3.851056E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.994573E+01,2.399864E+01,4.710706E+01,3.135259E+03,5.788420E+03,1.618178E-01,5.672103E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.994783E+01,2.399869E+01,4.655409E+01
09:40:00,3.108719E+03,4.659093E+03,1.604481E-01,4.565525E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.994171E+01,2.399857E+01,4.686724E+01,3.112918E+03,6.303408E+03,1.606648E-01,6.176782E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.994352E+01,2.399864E+01,4.647477E+01,3.112918E+03,3.958302E+03,1.606648E-01,3.878780E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.994352E+01,2.399863E+01,4.709484E+01,3.117118E+03,5.780310E+03,1.608816E-01,5.664155E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.994533E+01,2.399869E+01,4.655581E+01,3.115875E+03,4.662377E+03,1.608174E-01,4.568744E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.994470E+01,2.399857E+01,4.686612E+01,3.119472E+03,6.298212E+03,1.610031E-01,6.171691E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.994624E+01,2.399864E+01,4.647569E+01,3.119472E+03,3.978424E+03,1.610031E-01,3.898498E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.994624E+01,2.399863E+01,4.708622E+01,3.123070E+03,5.781131E+03,1.611888E-01,5.664959E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.994778E+01,2.399869E+01,4.655562E+01,3.121915E+03,4.662962E+03,1.611292E-01,4.569317E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.994720E+01,2.399857E+01,4.686589E+01,3.124957E+03,6.293124E+03,1.612862E-01,6.166705E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.994849E+01,2.399864E+01,4.647660E+01,3.124957E+03,3.990767E+03,1.612862E-01,3.910593E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.994849E+01,2.399863E+01,4.708097E+01,3.127994E+03,5.781224E+03,1.614429E-01,5.665051E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.994979E+01,2.399869E+01,4.655559E+01,3.099616E+03,4.649819E+03,1.599782E-01,4.556438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.993786E+01,2.399857E+01,4.687023E+01,3.104434E+03,6.309297E+03,1.602269E-01,6.182553E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.993995E+01,2.399864E+01,4.647374E+01,3.104434E+03,3.926192E+03,1.602269E-01,3.847313E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.993995E+01,2.399864E+01,4.710884E+01,3.109252E+03,5.775091E+03,1.604756E-01,5.659040E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.994203E+01,2.399869E+01,4.655696E+01
09:50:00,3.084419E+03,4.737357E+03,1.591939E-01,4.642216E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.993501E+01,2.399858E+01,4.684209E+01,3.088612E+03,6.376201E+03,1.594104E-01,6.248109E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.993682E+01,2.399864E+01,4.646281E+01,3.088612E+03,3.959345E+03,1.594104E-01,3.879802E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.993682E+01,2.399863E+01,4.709432E+01,3.092806E+03,5.764038E+03,1.596268E-01,5.648208E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.993861E+01,2.399870E+01,4.655945E+01,3.091563E+03,4.741136E+03,1.595626E-01,4.645919E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.993799E+01,2.399858E+01,4.684087E+01,3.095155E+03,6.371037E+03,1.597481E-01,6.243049E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.993952E+01,2.399864E+01,4.646370E+01,3.095155E+03,3.980955E+03,1.597481E-01,3.900978E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.993952E+01,2.399863E+01,4.708506E+01,3.098748E+03,5.765386E+03,1.599335E-01,5.649529E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.994106E+01,2.399869E+01,4.655913E+01,3.097593E+03,4.741857E+03,1.598739E-01,4.646626E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.994047E+01,2.399858E+01,4.684064E+01,3.100630E+03,6.365920E+03,1.600307E-01,6.238035E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.994176E+01,2.399864E+01,4.646458E+01,3.100630E+03,3.994025E+03,1.600307E-01,3.913786E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.994176E+01,2.399863E+01,4.707951E+01,3.103663E+03,5.765865E+03,1.601872E-01,5.649998E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.994305E+01,2.399869E+01,4.655901E+01,3.075331E+03,4.728074E+03,1.587249E-01,4.633120E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.993118E+01,2.399858E+01,4.684500E+01,3.080143E+03,6.382058E+03,1.589732E-01,6.253848E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.993326E+01,2.399864E+01,4.646180E+01,3.080143E+03,3.922080E+03,1.589732E-01,3.843284E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.993326E+01,2.399864E+01,4.711051E+01,3.084954E+03,5.757171E+03,1.592216E-01,5.641479E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.993534E+01,2.399870E+01,4.656098E+01
10:00:00,3.061518E+03,4.814438E+03,1.580120E-01,4.717747E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.992772E+01,2.399858E+01,4.681790E+01,3.065706E+03,6.437792E+03,1.582282E-01,6.308459E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.992952E+01,2.399865E+01,4.645260E+01,3.065706E+03,3.960565E+03,1.582282E-01,3.880998E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.992952E+01,2.399863E+01,4.709366E+01,3.069895E+03,5.742198E+03,1.584444E-01,5.626806E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.993132E+01,2.399870E+01,4.656431E+01,3.068650E+03,4.818645E+03,1.583801E-01,4.721870E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.993069E+01,2.399858E+01,4.681661E+01,3.072238E+03,6.432679E+03,1.585653E-01,6.303449E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.993223E+01,2.399865E+01,4.645346E+01,3.072238E+03,3.983696E+03,1.585653E-01,3.903664E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.993223E+01,2.399863E+01,4.708376E+01,3.075827E+03,5.744150E+03,1.587505E-01,5.628719E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.993376E+01,2.399870E+01,4.656386E+01,3.074671E+03,4.819335E+03,1.586909E-01,4.722546E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.993317E+01,2.399858E+01,4.681641E+01,3.077705E+03,6.427563E+03,1.588475E-01,6.298436E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.993447E+01,2.399865E+01,4.645433E+01,3.077705E+03,3.997438E+03,1.588475E-01,3.917130E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.993447E+01,2.399863E+01,4.707793E+01,3.080734E+03,5.745079E+03,1.590038E-01,5.629629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.993576E+01,2.399870E+01,4.656364E+01,3.052445E+03,4.805230E+03,1.575437E-01,4.708725E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.992389E+01,2.399858E+01,4.682071E+01,3.057251E+03,6.443600E+03,1.577918E-01,6.314150E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.992597E+01,2.399865E+01,4.645162E+01,3.057251E+03,3.918129E+03,1.577918E-01,3.839413E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.992597E+01,2.399864E+01,4.711208E+01,3.062055E+03,5.733409E+03,1.580397E-01,5.618193E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.992805E+01,2.399870E+01,4.656629E+01
10:10:00,3.039817E+03,4.890393E+03,1.568920E-01,4.792175E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.992005E+01,2.399858E+01,4.679519E+01,3.044000E+03,6.489103E+03,1.571079E-01,6.358735E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.992186E+01,2.399866E+01,4.644510E+01,3.044000E+03,3.962144E+03,1.571079E-01,3.882545E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.992186E+01,2.399863E+01,4.709289E+01,3.048184E+03,5.714233E+03,1.573238E-01,5.599401E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.992366E+01,2.399870E+01,4.657053E+01,3.046939E+03,4.894898E+03,1.572596E-01,4.796589E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.992303E+01,2.399858E+01,4.679385E+01,3.050522E+03,6.484052E+03,1.574445E-01,6.353786E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.992457E+01,2.399865E+01,4.644593E+01,3.050522E+03,3.986600E+03,1.574445E-01,3.906510E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.992457E+01,2.399863E+01,4.708235E+01,3.054106E+03,5.716787E+03,1.576295E-01,5.601904E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.992611E+01,2.399870E+01,4.656993E+01,3.052950E+03,4.895480E+03,1.575698E-01,4.797159E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.992552E+01,2.399859E+01,4.679370E+01,3.055980E+03,6.478944E+03,1.577262E-01,6.348780E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.992681E+01,2.399865E+01,4.644679E+01,3.055980E+03,4.001006E+03,1.577262E-01,3.920627E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.992681E+01,2.399863E+01,4.707624E+01,3.059006E+03,5.718272E+03,1.578824E-01,5.603360E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.992811E+01,2.399870E+01,4.656960E+01,3.030758E+03,4.881294E+03,1.564245E-01,4.783259E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.991622E+01,2.399858E+01,4.679786E+01,3.035557E+03,6.494853E+03,1.566721E-01,6.364369E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.991830E+01,2.399866E+01,4.644415E+01,3.035557E+03,3.914983E+03,1.566721E-01,3.836330E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.991830E+01,2.399864E+01,4.711361E+01,3.040356E+03,5.703372E+03,1.569198E-01,5.588758E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.992038E+01,2.399870E+01,4.657298E+01
10:20:00,3.019163E+03,4.964954E+03,1.558260E-01,4.865236E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.991217E+01,2.399859E+01,4.677386E+01,3.023342E+03,6.530058E+03,1.560417E-01,6.398863E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.991399E+01,2.399866E+01,4.643983E+01,3.023342E+03,3.964110E+03,1.560417E-01,3.884472E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.991399E+01,2.399863E+01,4.709196E+01,3.027521E+03,5.679693E+03,1.562574E-01,5.565554E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.991580E+01,2.399870E+01,4.657824E+01,3.026275E+03,4.969637E+03,1.561931E-01,4.869826E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.991516E+01,2.399859E+01,4.677249E+01,3.029854E+03,6.525080E+03,1.563778E-01,6.393986E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.991671E+01,2.399866E+01,4.644065E+01,3.029854E+03,3.989685E+03,1.563778E-01,3.909533E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.991671E+01,2.399863E+01,4.708090E+01,3.033434E+03,5.682849E+03,1.565626E-01,5.568647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.991825E+01,2.399870E+01,4.657750E+01,3.032278E+03,4.970071E+03,1.565029E-01,4.870251E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.991766E+01,2.399859E+01,4.677240E+01,3.035304E+03,6.519986E+03,1.566591E-01,6.388994E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.991896E+01,2.399866E+01,4.644148E+01,3.035304E+03,4.004651E+03,1.566591E-01,3.924198E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.991896E+01,2.399863E+01,4.707455E+01,3.038327E+03,5.684946E+03,1.568151E-01,5.570702E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.992026E+01,2.399870E+01,4.657704E+01,3.010118E+03,4.956020E+03,1.553592E-01,4.856482E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.990832E+01,2.399859E+01,4.677637E+01,3.014912E+03,6.535740E+03,1.556066E-01,6.404431E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.991042E+01,2.399866E+01,4.643891E+01,3.014912E+03,3.912858E+03,1.556066E-01,3.834249E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.991042E+01,2.399864E+01,4.711468E+01,3.019705E+03,5.666665E+03,1.558540E-01,5.552788E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.991251E+01,2.399870E+01,4.658120E+01
10:30:00,2.999431E+03,5.037835E+03,1.548076E-01,4.936651E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.990418E+01,2.399859E+01,4.675363E+01,3.003605E+03,6.560253E+03,1.550230E-01,6.428447E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.990601E+01,2.399867E+01,4.643617E+01,3.003605E+03,3.966441E+03,1.550230E-01,3.886756E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.990601E+01,2.399863E+01,4.709083E+01,3.007779E+03,5.638195E+03,1.552385E-01,5.524889E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.990783E+01,2.399871E+01,4.658759E+01,3.006533E+03,5.042563E+03,1.551741E-01,4.941284E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.990719E+01,2.399859E+01,4.675229E+01,3.010108E+03,6.555359E+03,1.553587E-01,6.423652E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.990875E+01,2.399867E+01,4.643696E+01,3.010108E+03,3.992809E+03,1.553587E-01,3.912594E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.990875E+01,2.399863E+01,4.707946E+01,3.013684E+03,5.641867E+03,1.555432E-01,5.528488E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.991030E+01,2.399870E+01,4.658674E+01,3.012527E+03,5.042829E+03,1.554835E-01,4.941545E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.990970E+01,2.399859E+01,4.675226E+01,3.015550E+03,6.550287E+03,1.556396E-01,6.418682E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.991101E+01,2.399867E+01,4.643779E+01,3.015550E+03,4.008259E+03,1.556396E-01,3.927734E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.991101E+01,2.399863E+01,4.707291E+01,3.018569E+03,5.644700E+03,1.557954E-01,5.531264E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.991232E+01,2.399870E+01,4.658610E+01,2.990399E+03,5.029121E+03,1.543414E-01,4.928113E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.990031E+01,2.399859E+01,4.675600E+01,2.995187E+03,6.565861E+03,1.545885E-01,6.433944E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.990242E+01,2.399867E+01,4.643526E+01,2.995187E+03,3.911855E+03,1.545885E-01,3.833266E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.990242E+01,2.399863E+01,4.711498E+01,2.999974E+03,5.622946E+03,1.548356E-01,5.509946E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.990452E+01,2.399871E+01,4.659107E+01
10:40:00,2.980517E+03,5.108728E+03,1.538314E-01,5.006119E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.989617E+01,2.399860E+01,4.673438E+01,2.984687E+03,6.579265E+03,1.540466E-01,6.447074E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.989800E+01,2.399867E+01,4.643396E+01,2.984687E+03,3.969110E+03,1.540466E-01,3.889372E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.989800E+01,2.399863E+01,4.708952E+01,2.988857E+03,5.589456E+03,1.542618E-01,5.477128E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.989984E+01,2.399871E+01,4.659870E+01,2.987610E+03,5.113381E+03,1.541975E-01,5.010678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.989919E+01,2.399860E+01,4.673313E+01,2.991181E+03,6.574466E+03,1.543818E-01,6.442372E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.990076E+01,2.399867E+01,4.643473E+01,2.991181E+03,3.995934E+03,1.543818E-01,3.915657E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.990076E+01,2.399863E+01,4.707802E+01,2.994754E+03,5.593566E+03,1.545662E-01,5.481156E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.990232E+01,2.399871E+01,4.659776E+01,2.993596E+03,5.113477E+03,1.545064E-01,5.010771E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.990172E+01,2.399860E+01,4.673313E+01,2.996616E+03,6.569426E+03,1.546623E-01,6.437433E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.990304E+01,2.399867E+01,4.643555E+01,2.996616E+03,4.011795E+03,1.546623E-01,3.931199E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.990304E+01,2.399863E+01,4.707132E+01,2.999632E+03,5.597205E+03,1.548180E-01,5.484722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.990436E+01,2.399871E+01,4.659691E+01,2.971498E+03,5.100316E+03,1.533659E-01,4.997876E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.989227E+01,2.399860E+01,4.673661E+01,2.976280E+03,6.584793E+03,1.536127E-01,6.452491E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.989439E+01,2.399867E+01,4.643307E+01,2.976280E+03,3.912114E+03,1.536127E-01,3.833519E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.989439E+01,2.399863E+01,4.711453E+01,2.981062E+03,5.571964E+03,1.538595E-01,5.459987E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.989651E+01,2.399871E+01,4.660272E+01
10:50:00,2.962340E+03,5.177394E+03,1.528932E-01,5.073403E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.988817E+01,2.399860E+01,4.671612E+01,2.966505E+03,6.586910E+03,1.531082E-01,6.454563E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.989003E+01,2.399867E+01,4.643332E+01,2.966505E+03,3.972099E+03,1.531082E-01,3.892300E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.989003E+01,2.399863E+01,4.708807E+01,2.970670E+03,5.533366E+03,1.533232E-01,5.422164E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.989188E+01,2.399871E+01,4.661167E+01,2.969423E+03,5.181808E+03,1.532588E-01,5.077729E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.989122E+01,2.399860E+01,4.671499E+01,2.972991E+03,6.582215E+03,1.534430E-01,6.449962E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.989280E+01,2.399867E+01,4.643408E+01,2.972991E+03,3.999005E+03,1.534430E-01,3.918666E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.989280E+01,2.399863E+01,4.707661E+01,2.976560E+03,5.537824E+03,1.536272E-01,5.426533E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.989438E+01,2.399871E+01,4.661066E+01,2.975402E+03,5.181742E+03,1.535674E-01,5.077664E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.989377E+01,2.399860E+01,4.671503E+01,2.978419E+03,6.577217E+03,1.537231E-01,6.445064E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.989510E+01,2.399867E+01,4.643489E+01,2.978419E+03,4.015197E+03,1.537231E-01,3.934532E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.989510E+01,2.399863E+01,4.706980E+01,2.981432E+03,5.542404E+03,1.538786E-01,5.431021E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.989643E+01,2.399871E+01,4.660957E+01,2.953332E+03,5.169330E+03,1.524283E-01,5.065502E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.988425E+01,2.399860E+01,4.671820E+01,2.958109E+03,6.592352E+03,1.526749E-01,6.459895E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.988638E+01,2.399867E+01,4.643245E+01,2.958109E+03,3.913727E+03,1.526749E-01,3.835101E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.988638E+01,2.399863E+01,4.711347E+01,2.962886E+03,5.513637E+03,1.529214E-01,5.402831E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.988852E+01,2.399871E+01,4.661626E+01
