11:00:00,2.944830E+03,5.244434E+03,1.519895E-01,5.139094E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.988024E+01,2.399861E+01,4.669888E+01,2.948992E+03,6.585880E+03,1.522043E-01,6.453549E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.988211E+01,2.399868E+01,4.643439E+01,2.948992E+03,3.975395E+03,1.522043E-01,3.895531E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.988211E+01,2.399863E+01,4.708651E+01,2.953153E+03,5.470087E+03,1.524191E-01,5.360156E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.988397E+01,2.399871E+01,4.662656E+01,2.951905E+03,5.248437E+03,1.523547E-01,5.143017E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.988331E+01,2.399861E+01,4.669790E+01,2.955470E+03,6.581292E+03,1.525387E-01,6.449054E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.988491E+01,2.399868E+01,4.643512E+01,2.955470E+03,4.001978E+03,1.525387E-01,3.921579E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.988491E+01,2.399863E+01,4.707523E+01,2.959035E+03,5.474790E+03,1.527227E-01,5.364764E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.988650E+01,2.399871E+01,4.662548E+01,2.957876E+03,5.248229E+03,1.526629E-01,5.142813E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.988588E+01,2.399861E+01,4.669797E+01,2.960891E+03,6.576344E+03,1.528184E-01,6.444206E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.988722E+01,2.399868E+01,4.643592E+01,2.960891E+03,4.018390E+03,1.528184E-01,3.937661E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.988722E+01,2.399863E+01,4.706834E+01,2.963901E+03,5.480390E+03,1.529738E-01,5.370252E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.988856E+01,2.399871E+01,4.662413E+01,2.935834E+03,5.236753E+03,1.515252E-01,5.131568E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.987628E+01,2.399860E+01,4.670080E+01,2.940606E+03,6.591237E+03,1.517715E-01,6.458799E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.987844E+01,2.399868E+01,4.643353E+01,2.940606E+03,3.916787E+03,1.517715E-01,3.838099E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.987844E+01,2.399863E+01,4.711195E+01,2.945379E+03,5.448151E+03,1.520178E-01,5.338660E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.988059E+01,2.399871E+01,4.663175E+01
11:10:00,2.927934E+03,5.308889E+03,1.511175E-01,5.202252E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.987239E+01,2.399861E+01,4.668270E+01,2.932091E+03,6.575275E+03,1.513320E-01,6.443155E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.987428E+01,2.399868E+01,4.643710E+01,2.932091E+03,3.978589E+03,1.513320E-01,3.898660E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.987428E+01,2.399863E+01,4.708490E+01,2.936249E+03,5.400010E+03,1.515466E-01,5.291485E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.987616E+01,2.399872E+01,4.664334E+01,2.935000E+03,5.312419E+03,1.514822E-01,5.205711E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.987549E+01,2.399861E+01,4.668189E+01,2.938562E+03,6.570808E+03,1.516660E-01,6.438778E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.987710E+01,2.399868E+01,4.643782E+01,2.938562E+03,4.004599E+03,1.516660E-01,3.924147E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.987710E+01,2.399863E+01,4.707389E+01,2.942124E+03,5.404921E+03,1.518498E-01,5.296298E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.987871E+01,2.399872E+01,4.664220E+01,2.940964E+03,5.312060E+03,1.517900E-01,5.205360E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.987808E+01,2.399861E+01,4.668200E+01,2.943976E+03,6.565923E+03,1.519454E-01,6.433992E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.987944E+01,2.399868E+01,4.643862E+01,2.943976E+03,4.021165E+03,1.519454E-01,3.940381E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.987944E+01,2.399864E+01,4.706694E+01,2.946983E+03,5.411547E+03,1.521007E-01,5.302790E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.988079E+01,2.399871E+01,4.664056E+01,2.918948E+03,5.301676E+03,1.506537E-01,5.195185E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.986840E+01,2.399861E+01,4.668445E+01,2.923716E+03,6.580535E+03,1.508998E-01,6.448310E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.987057E+01,2.399868E+01,4.643626E+01,2.923716E+03,3.920278E+03,1.508998E-01,3.841521E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.987057E+01,2.399863E+01,4.711009E+01,2.928484E+03,5.375875E+03,1.511458E-01,5.267835E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.987274E+01,2.399872E+01,4.664917E+01
11:20:00,2.911604E+03,5.370331E+03,1.502746E-01,5.262458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.986464E+01,2.399861E+01,4.666775E+01,2.915758E+03,6.555952E+03,1.504890E-01,6.424218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.986655E+01,2.399868E+01,4.644131E+01,2.915758E+03,3.981551E+03,1.504890E-01,3.901563E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.986655E+01,2.399863E+01,4.708347E+01,2.919911E+03,5.324238E+03,1.507034E-01,5.217235E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.986845E+01,2.399872E+01,4.666195E+01,2.918662E+03,5.373373E+03,1.506389E-01,5.265438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.986777E+01,2.399861E+01,4.666710E+01,2.922220E+03,6.551618E+03,1.508226E-01,6.419971E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.986940E+01,2.399868E+01,4.644201E+01,2.922220E+03,4.006804E+03,1.508226E-01,3.926308E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.986940E+01,2.399864E+01,4.707279E+01,2.925779E+03,5.329346E+03,1.510063E-01,5.222241E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.987102E+01,2.399872E+01,4.666074E+01,2.924620E+03,5.372844E+03,1.509464E-01,5.264920E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.987038E+01,2.399861E+01,4.666725E+01,2.927628E+03,6.546813E+03,1.511017E-01,6.415262E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.987175E+01,2.399868E+01,4.644280E+01,2.927628E+03,4.023470E+03,1.511017E-01,3.942639E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.987175E+01,2.399864E+01,4.706582E+01,2.930633E+03,5.336961E+03,1.512568E-01,5.229703E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.987312E+01,2.399872E+01,4.665881E+01,2.902629E+03,5.363649E+03,1.498114E-01,5.255911E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.986062E+01,2.399861E+01,4.666931E+01,2.907392E+03,6.561100E+03,1.500572E-01,6.429263E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.986281E+01,2.399868E+01,4.644048E+01,2.907392E+03,3.923794E+03,1.500572E-01,3.844966E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.986281E+01,2.399863E+01,4.710828E+01,2.912155E+03,5.297907E+03,1.503031E-01,5.191433E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.986500E+01,2.399872E+01,4.666846E+01
11:30:00,2.895801E+03,5.428446E+03,1.494590E-01,5.319404E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.985701E+01,2.399862E+01,4.665409E+01,2.899951E+03,6.530099E+03,1.496732E-01,6.398882E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.985894E+01,2.399869E+01,4.644660E+01,2.899951E+03,3.984212E+03,1.496732E-01,3.904171E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.985894E+01,2.399863E+01,4.708229E+01,2.904102E+03,5.244495E+03,1.498874E-01,5.139094E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.986085E+01,2.399872E+01,4.668208E+01,2.902852E+03,5.431012E+03,1.498229E-01,5.321918E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.986017E+01,2.399862E+01,4.665356E+01,2.906407E+03,6.525913E+03,1.500064E-01,6.394781E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.986181E+01,2.399869E+01,4.644728E+01,2.906407E+03,4.008559E+03,1.500064E-01,3.928028E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.986181E+01,2.399864E+01,4.707202E+01,2.909963E+03,5.249805E+03,1.501899E-01,5.144297E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.986344E+01,2.399872E+01,4.668078E+01,2.908803E+03,5.430291E+03,1.501301E-01,5.321211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.986281E+01,2.399862E+01,4.665376E+01,2.911809E+03,6.521200E+03,1.502852E-01,6.390162E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.986419E+01,2.399869E+01,4.644806E+01,2.911809E+03,4.025272E+03,1.502852E-01,3.944405E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.986419E+01,2.399864E+01,4.706503E+01,2.914812E+03,5.258350E+03,1.504402E-01,5.152670E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.986556E+01,2.399872E+01,4.667857E+01,2.886836E+03,5.422358E+03,1.489963E-01,5.313439E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.985295E+01,2.399862E+01,4.665547E+01,2.891595E+03,6.535115E+03,1.492419E-01,6.403797E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.985517E+01,2.399869E+01,4.644578E+01,2.891595E+03,3.927163E+03,1.492419E-01,3.848268E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.985517E+01,2.399863E+01,4.710676E+01,2.896354E+03,5.215968E+03,1.494875E-01,5.111140E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.985737E+01,2.399872E+01,4.668932E+01
11:40:00,2.880493E+03,5.482969E+03,1.486689E-01,5.372829E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.984950E+01,2.399862E+01,4.664166E+01,2.884640E+03,6.501098E+03,1.488829E-01,6.370462E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.985144E+01,2.399869E+01,4.645229E+01,2.884640E+03,3.986536E+03,1.488829E-01,3.906448E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.985144E+01,2.399863E+01,4.708133E+01,2.888786E+03,5.163271E+03,1.490970E-01,5.059501E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.985338E+01,2.399872E+01,4.670310E+01,2.887536E+03,5.485092E+03,1.490324E-01,5.374909E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.985269E+01,2.399862E+01,4.664123E+01,2.891089E+03,6.497074E+03,1.492158E-01,6.366519E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.985434E+01,2.399869E+01,4.645295E+01,2.891089E+03,4.009851E+03,1.492158E-01,3.929293E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.985434E+01,2.399864E+01,4.707150E+01,2.894642E+03,5.168795E+03,1.493992E-01,5.064914E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.985599E+01,2.399872E+01,4.670170E+01,2.893481E+03,5.484154E+03,1.493392E-01,5.373990E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.985535E+01,2.399862E+01,4.664147E+01,2.896485E+03,6.492462E+03,1.494943E-01,6.361999E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.985674E+01,2.399869E+01,4.645371E+01,2.896485E+03,4.026562E+03,1.494943E-01,3.945668E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.985674E+01,2.399864E+01,4.706452E+01,2.899485E+03,5.178193E+03,1.496491E-01,5.074123E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.985813E+01,2.399872E+01,4.669924E+01,2.871537E+03,5.477535E+03,1.482067E-01,5.367505E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.984540E+01,2.399862E+01,4.664285E+01,2.876293E+03,6.505964E+03,1.484521E-01,6.375230E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.984764E+01,2.399869E+01,4.645149E+01,2.876293E+03,3.930220E+03,1.484521E-01,3.851264E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.984764E+01,2.399863E+01,4.710551E+01,2.881047E+03,5.132546E+03,1.486975E-01,5.029393E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.984987E+01,2.399872E+01,4.671113E+01
11:50:00,2.865650E+03,5.533871E+03,1.479028E-01,5.422707E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.984211E+01,2.399863E+01,4.663036E+01,2.869794E+03,6.473585E+03,1.481167E-01,6.343501E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.984407E+01,2.399868E+01,4.645746E+01,2.869794E+03,3.988510E+03,1.481167E-01,3.908382E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.984407E+01,2.399864E+01,4.708050E+01,2.873937E+03,5.083903E+03,1.483306E-01,4.981727E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.984602E+01,2.399871E+01,4.672411E+01,2.872686E+03,5.535600E+03,1.482660E-01,5.424401E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.984533E+01,2.399863E+01,4.663001E+01,2.876236E+03,6.469723E+03,1.484492E-01,6.339717E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.984700E+01,2.399868E+01,4.645809E+01,2.876236E+03,4.010687E+03,1.484492E-01,3.930113E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.984700E+01,2.399864E+01,4.707116E+01,2.879786E+03,5.089659E+03,1.486324E-01,4.987368E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.984866E+01,2.399871E+01,4.672260E+01,2.878625E+03,5.534422E+03,1.485725E-01,5.423246E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.984801E+01,2.399863E+01,4.663031E+01,2.881626E+03,6.465209E+03,1.487274E-01,6.335293E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.984942E+01,2.399868E+01,4.645884E+01,2.881626E+03,4.027348E+03,1.487274E-01,3.946438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.984942E+01,2.399864E+01,4.706420E+01,2.884624E+03,5.099812E+03,1.488821E-01,4.997317E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.985082E+01,2.399871E+01,4.671989E+01,2.856704E+03,5.529150E+03,1.474411E-01,5.418081E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.983798E+01,2.399863E+01,4.663137E+01,2.861455E+03,6.478299E+03,1.476863E-01,6.348120E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.984023E+01,2.399868E+01,4.645668E+01,2.861455E+03,3.932880E+03,1.476863E-01,3.853870E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.984023E+01,2.399863E+01,4.710443E+01,2.866206E+03,5.050982E+03,1.479315E-01,4.949468E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.984248E+01,2.399872E+01,4.673296E+01
12:00:00,2.851248E+03,5.583556E+03,1.471595E-01,5.471391E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.983485E+01,2.399863E+01,4.662005E+01,2.855389E+03,6.450986E+03,1.473732E-01,6.321356E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.983683E+01,2.399868E+01,4.646093E+01,2.855389E+03,3.990615E+03,1.473732E-01,3.910444E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.983683E+01,2.399864E+01,4.707974E+01,2.859529E+03,5.010531E+03,1.475869E-01,4.909831E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.983880E+01,2.399871E+01,4.674386E+01,2.858277E+03,5.584935E+03,1.475223E-01,5.472742E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.983810E+01,2.399863E+01,4.661977E+01,2.861825E+03,6.447277E+03,1.477054E-01,6.317721E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.983978E+01,2.399868E+01,4.646154E+01,2.861825E+03,4.011566E+03,1.477054E-01,3.930974E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.983978E+01,2.399864E+01,4.707092E+01,2.865372E+03,5.016530E+03,1.478885E-01,4.915710E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.984146E+01,2.399871E+01,4.674223E+01,2.864210E+03,5.583478E+03,1.478285E-01,5.471315E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.984080E+01,2.399863E+01,4.662013E+01,2.867210E+03,6.442846E+03,1.479833E-01,6.313380E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.984222E+01,2.399868E+01,4.646228E+01,2.867210E+03,4.028126E+03,1.479833E-01,3.947201E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.984222E+01,2.399864E+01,4.706400E+01,2.870205E+03,5.027321E+03,1.481379E-01,4.926283E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.984364E+01,2.399871E+01,4.673928E+01,2.842311E+03,5.579602E+03,1.466982E-01,5.467517E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.983068E+01,2.399863E+01,4.662086E+01,2.847058E+03,6.455559E+03,1.469433E-01,6.325836E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.983296E+01,2.399868E+01,4.646017E+01,2.847058E+03,3.935539E+03,1.469433E-01,3.856475E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.983296E+01,2.399863E+01,4.710342E+01,2.851805E+03,4.975434E+03,1.471883E-01,4.875439E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.983523E+01,2.399871E+01,4.675356E+01
12:10:00,2.837264E+03,5.635164E+03,1.464378E-01,5.521961E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.982771E+01,2.399863E+01,4.660950E+01,2.841402E+03,6.434738E+03,1.466513E-01,6.305435E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.982971E+01,2.399868E+01,4.646227E+01,2.841402E+03,3.995341E+03,1.466513E-01,3.915076E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.982971E+01,2.399863E+01,4.707866E+01,2.845539E+03,4.945420E+03,1.468649E-01,4.846029E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.983169E+01,2.399870E+01,4.676079E+01,2.844287E+03,5.636201E+03,1.468002E-01,5.522976E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.983099E+01,2.399863E+01,4.660931E+01,2.847832E+03,6.431178E+03,1.469832E-01,6.301946E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.983269E+01,2.399868E+01,4.646286E+01,2.847832E+03,4.015084E+03,1.469832E-01,3.934421E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.983269E+01,2.399864E+01,4.707040E+01,2.851377E+03,4.951856E+03,1.471662E-01,4.852336E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.983438E+01,2.399870E+01,4.675905E+01,2.850214E+03,5.634446E+03,1.471062E-01,5.521257E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.983372E+01,2.399863E+01,4.660974E+01,2.853212E+03,6.426839E+03,1.472608E-01,6.297695E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.983515E+01,2.399868E+01,4.646360E+01,2.853212E+03,4.031507E+03,1.472608E-01,3.950514E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.983515E+01,2.399864E+01,4.706356E+01,2.856205E+03,4.963245E+03,1.474154E-01,4.863496E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.983658E+01,2.399870E+01,4.675587E+01,2.828336E+03,5.632008E+03,1.459769E-01,5.518868E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.982350E+01,2.399863E+01,4.661011E+01,2.833079E+03,6.439051E+03,1.462218E-01,6.309661E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.982580E+01,2.399868E+01,4.646153E+01,2.833079E+03,3.940851E+03,1.462218E-01,3.861681E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.982580E+01,2.399863E+01,4.710209E+01,2.837823E+03,4.908051E+03,1.464666E-01,4.809411E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.982809E+01,2.399870E+01,4.677134E+01
12:20:00,2.823679E+03,5.691340E+03,1.457366E-01,5.577007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.982070E+01,2.399863E+01,4.659739E+01,2.827814E+03,6.425219E+03,1.459500E-01,6.296108E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.982271E+01,2.399867E+01,4.646218E+01,2.827814E+03,4.005265E+03,1.459500E-01,3.924800E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.982271E+01,2.399863E+01,4.707570E+01,2.831948E+03,4.889441E+03,1.461634E-01,4.791178E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.982472E+01,2.399869E+01,4.677456E+01,2.830696E+03,5.692035E+03,1.460987E-01,5.577687E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.982400E+01,2.399863E+01,4.659728E+01,2.834238E+03,6.421805E+03,1.462816E-01,6.292762E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.982572E+01,2.399867E+01,4.646275E+01,2.834238E+03,4.023866E+03,1.462816E-01,3.943027E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.982572E+01,2.399863E+01,4.706798E+01,2.837781E+03,4.896587E+03,1.464644E-01,4.798180E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.982743E+01,2.399869E+01,4.677262E+01,2.836618E+03,5.689974E+03,1.464044E-01,5.575668E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.982676E+01,2.399863E+01,4.659777E+01,2.839613E+03,6.417575E+03,1.465590E-01,6.288618E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.982821E+01,2.399867E+01,4.646347E+01,2.839613E+03,4.040122E+03,1.465590E-01,3.958956E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.982821E+01,2.399863E+01,4.706122E+01,2.842604E+03,4.908565E+03,1.467134E-01,4.809917E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.982965E+01,2.399869E+01,4.676922E+01,2.814759E+03,5.688975E+03,1.452762E-01,5.574690E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.981645E+01,2.399863E+01,4.659779E+01,2.819499E+03,6.429100E+03,1.455209E-01,6.299911E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.981877E+01,2.399867E+01,4.646149E+01,2.819499E+03,3.951424E+03,1.455209E-01,3.872042E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.981877E+01,2.399863E+01,4.709878E+01,2.824239E+03,4.849660E+03,1.457655E-01,4.752196E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.982108E+01,2.399869E+01,4.678601E+01
12:30:00,2.810475E+03,5.754279E+03,1.450551E-01,5.638681E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.981382E+01,2.399862E+01,4.658305E+01,2.814607E+03,6.421656E+03,1.452683E-01,6.292618E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.981584E+01,2.399867E+01,4.646155E+01,2.814607E+03,4.022620E+03,1.452683E-01,3.941808E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.981584E+01,2.399862E+01,4.706896E+01,2.818738E+03,4.842640E+03,1.454816E-01,4.745319E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.981787E+01,2.399869E+01,4.678588E+01,2.817485E+03,5.754635E+03,1.454169E-01,5.639030E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.981715E+01,2.399862E+01,4.658303E+01,2.821025E+03,6.418383E+03,1.455996E-01,6.289411E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.981888E+01,2.399867E+01,4.646211E+01,2.821025E+03,4.040189E+03,1.455996E-01,3.959022E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.981888E+01,2.399862E+01,4.706171E+01,2.824565E+03,4.850810E+03,1.457823E-01,4.753325E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.982060E+01,2.399869E+01,4.678358E+01,2.823402E+03,5.752270E+03,1.457223E-01,5.636712E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.981993E+01,2.399862E+01,4.658357E+01,2.826395E+03,6.414286E+03,1.458768E-01,6.285396E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.982138E+01,2.399867E+01,4.646281E+01,2.826395E+03,4.056252E+03,1.458768E-01,3.974763E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.982138E+01,2.399863E+01,4.705507E+01,2.829385E+03,4.863380E+03,1.460311E-01,4.765643E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.982284E+01,2.399869E+01,4.677996E+01,2.801562E+03,5.752672E+03,1.445951E-01,5.637107E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.980953E+01,2.399862E+01,4.658328E+01,2.806299E+03,6.424933E+03,1.448396E-01,6.295829E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.981187E+01,2.399867E+01,4.646101E+01,2.806299E+03,3.969492E+03,1.448396E-01,3.889748E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.981187E+01,2.399862E+01,4.709158E+01,2.811036E+03,4.800287E+03,1.450840E-01,4.703817E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.981420E+01,2.399869E+01,4.679831E+01
12:40:00,2.797634E+03,5.825739E+03,1.443924E-01,5.708705E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.980705E+01,2.399862E+01,4.656665E+01,2.801764E+03,6.422128E+03,1.446055E-01,6.293083E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.980909E+01,2.399867E+01,4.646102E+01,2.801764E+03,4.049298E+03,1.446055E-01,3.967950E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.980909E+01,2.399861E+01,4.705735E+01,2.805893E+03,4.804151E+03,1.448186E-01,4.707606E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.981113E+01,2.399868E+01,4.679564E+01,2.804639E+03,5.825762E+03,1.447539E-01,5.708728E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.981041E+01,2.399862E+01,4.656669E+01,2.808177E+03,6.418997E+03,1.449365E-01,6.290014E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.981215E+01,2.399867E+01,4.646155E+01,2.808177E+03,4.065973E+03,1.449365E-01,3.984290E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.981215E+01,2.399862E+01,4.705052E+01,2.811715E+03,4.813692E+03,1.451191E-01,4.716955E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.981389E+01,2.399868E+01,4.679283E+01,2.810551E+03,5.823104E+03,1.450590E-01,5.706124E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.981321E+01,2.399862E+01,4.656728E+01,2.813542E+03,6.415062E+03,1.452134E-01,6.286159E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.981468E+01,2.399867E+01,4.646222E+01,2.813542E+03,4.081829E+03,1.452134E-01,3.999827E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.981468E+01,2.399862E+01,4.704403E+01,2.816530E+03,4.826865E+03,1.453676E-01,4.729864E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.981615E+01,2.399868E+01,4.678897E+01,2.788729E+03,5.824831E+03,1.439328E-01,5.707816E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.980272E+01,2.399862E+01,4.656674E+01,2.793463E+03,6.424557E+03,1.441771E-01,6.295463E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.980508E+01,2.399867E+01,4.646066E+01,2.793463E+03,3.996936E+03,1.441771E-01,3.916642E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.980508E+01,2.399861E+01,4.707939E+01,2.798197E+03,4.759059E+03,1.444214E-01,4.663420E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.980743E+01,2.399868E+01,4.680911E+01
12:50:00,2.785144E+03,5.906788E+03,1.437477E-01,5.788127E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.980040E+01,2.399862E+01,4.654876E+01,2.789270E+03,6.423265E+03,1.439607E-01,6.294198E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.980246E+01,2.399867E+01,4.646084E+01,2.789270E+03,4.086833E+03,1.439607E-01,4.004734E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.980246E+01,2.399861E+01,4.704080E+01,2.793397E+03,4.772087E+03,1.441737E-01,4.676189E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.980452E+01,2.399868E+01,4.680446E+01,2.792143E+03,5.906491E+03,1.441089E-01,5.787836E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.980379E+01,2.399862E+01,4.654886E+01,2.795678E+03,6.420286E+03,1.442914E-01,6.291278E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.980555E+01,2.399867E+01,4.646134E+01,2.795678E+03,4.102784E+03,1.442914E-01,4.020363E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.980555E+01,2.399861E+01,4.703433E+01,2.799214E+03,4.783367E+03,1.444739E-01,4.687243E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.980730E+01,2.399868E+01,4.680101E+01,2.798050E+03,5.903561E+03,1.444138E-01,5.784965E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.980662E+01,2.399862E+01,4.654949E+01,2.801039E+03,6.416558E+03,1.445681E-01,6.287626E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.980810E+01,2.399867E+01,4.646196E+01,2.801039E+03,4.118425E+03,1.445681E-01,4.035690E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.980810E+01,2.399861E+01,4.702802E+01,2.804026E+03,4.797163E+03,1.447222E-01,4.700761E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.980958E+01,2.399868E+01,4.679691E+01,2.776246E+03,5.906496E+03,1.432885E-01,5.787841E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.979604E+01,2.399862E+01,4.654874E+01,2.780977E+03,6.424621E+03,1.435326E-01,6.295526E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.979842E+01,2.399867E+01,4.646070E+01,2.780977E+03,4.035281E+03,1.435326E-01,3.954218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.979842E+01,2.399860E+01,4.706213E+01,2.785707E+03,4.724079E+03,1.437768E-01,4.629145E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.980079E+01,2.399868E+01,4.681903E+01
13:00:00,2.772988E+03,5.995678E+03,1.431203E-01,5.875232E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.979387E+01,2.399862E+01,4.653008E+01,2.777113E+03,6.422599E+03,1.433332E-01,6.293546E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.979595E+01,2.399867E+01,4.646108E+01,2.777113E+03,4.135945E+03,1.433332E-01,4.052861E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.979595E+01,2.399860E+01,4.701991E+01,2.781237E+03,4.743501E+03,1.435460E-01,4.648180E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.979803E+01,2.399868E+01,4.681265E+01,2.779982E+03,5.995096E+03,1.434813E-01,5.874661E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.979729E+01,2.399862E+01,4.653023E+01,2.783516E+03,6.419793E+03,1.436637E-01,6.290796E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.979906E+01,2.399867E+01,4.646155E+01,2.783516E+03,4.151365E+03,1.436637E-01,4.067971E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.979906E+01,2.399860E+01,4.701378E+01,2.787049E+03,4.756915E+03,1.438460E-01,4.661324E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.980083E+01,2.399868E+01,4.680848E+01,2.785885E+03,5.991933E+03,1.437859E-01,5.871562E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.980014E+01,2.399862E+01,4.653088E+01,2.788872E+03,6.416327E+03,1.439401E-01,6.287400E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.980163E+01,2.399867E+01,4.646212E+01,2.788872E+03,4.166793E+03,1.439401E-01,4.083089E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.980163E+01,2.399860E+01,4.700769E+01,2.791857E+03,4.771361E+03,1.440942E-01,4.675481E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.980312E+01,2.399868E+01,4.680414E+01,2.764098E+03,5.995874E+03,1.426615E-01,5.875424E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.978947E+01,2.399862E+01,4.652998E+01,2.768826E+03,6.422584E+03,1.429055E-01,6.293531E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.979187E+01,2.399867E+01,4.646120E+01,2.768826E+03,4.085260E+03,1.429055E-01,4.003195E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.979187E+01,2.399860E+01,4.704045E+01,2.773553E+03,4.692388E+03,1.431495E-01,4.598093E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.979427E+01,2.399868E+01,4.682836E+01
13:10:00,2.761156E+03,6.089753E+03,1.425096E-01,5.967418E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.978746E+01,2.399862E+01,4.651126E+01,2.765278E+03,6.419099E+03,1.427224E-01,6.290117E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.978956E+01,2.399867E+01,4.646183E+01,2.765278E+03,4.195231E+03,1.427224E-01,4.110959E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.978956E+01,2.399859E+01,4.699562E+01,2.769400E+03,4.717103E+03,1.429351E-01,4.622314E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.979165E+01,2.399868E+01,4.682036E+01,2.768144E+03,6.088913E+03,1.428703E-01,5.966595E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.979090E+01,2.399862E+01,4.651145E+01,2.771676E+03,6.416578E+03,1.430526E-01,6.287646E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.979269E+01,2.399867E+01,4.646226E+01,2.771676E+03,4.210218E+03,1.430526E-01,4.125645E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.979269E+01,2.399860E+01,4.698981E+01,2.775208E+03,4.732727E+03,1.432349E-01,4.637625E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.979448E+01,2.399868E+01,4.681543E+01,2.774043E+03,6.085555E+03,1.431747E-01,5.963304E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.979378E+01,2.399862E+01,4.651212E+01,2.777029E+03,6.413400E+03,1.433288E-01,6.284532E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.979529E+01,2.399867E+01,4.646278E+01,2.777029E+03,4.225405E+03,1.433288E-01,4.140527E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.979529E+01,2.399860E+01,4.698396E+01,2.780012E+03,4.747854E+03,1.434828E-01,4.652448E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.979679E+01,2.399868E+01,4.681085E+01,2.752272E+03,6.090341E+03,1.420511E-01,5.967995E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.978303E+01,2.399862E+01,4.651110E+01,2.756997E+03,6.417612E+03,1.422950E-01,6.288659E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.978544E+01,2.399868E+01,4.646222E+01,2.756997E+03,4.145416E+03,1.422950E-01,4.062146E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.978544E+01,2.399859E+01,4.701528E+01,2.761722E+03,4.662830E+03,1.425388E-01,4.569132E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.978786E+01,2.399868E+01,4.683724E+01
