13:20:00,2.749634E+03,6.186482E+03,1.419149E-01,6.062204E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.978116E+01,2.399862E+01,4.649288E+01,2.753754E+03,6.412106E+03,1.421276E-01,6.283264E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.978327E+01,2.399868E+01,4.646325E+01,2.753754E+03,4.262770E+03,1.421276E-01,4.177144E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.978327E+01,2.399859E+01,4.696898E+01,2.757874E+03,4.692326E+03,1.423402E-01,4.598036E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.978538E+01,2.399868E+01,4.682772E+01,2.756618E+03,6.185408E+03,1.422754E-01,6.061152E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.978463E+01,2.399863E+01,4.649311E+01,2.760147E+03,6.410050E+03,1.424576E-01,6.281248E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.978643E+01,2.399868E+01,4.646361E+01,2.760147E+03,4.277387E+03,1.424576E-01,4.191467E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.978643E+01,2.399859E+01,4.696348E+01,2.763677E+03,4.710111E+03,1.426398E-01,4.615464E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.978823E+01,2.399867E+01,4.682205E+01,2.762512E+03,6.181885E+03,1.425796E-01,6.057699E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.978753E+01,2.399862E+01,4.649378E+01,2.765496E+03,6.407174E+03,1.427336E-01,6.278431E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.978905E+01,2.399868E+01,4.646408E+01,2.765496E+03,4.292296E+03,1.427336E-01,4.206076E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.978905E+01,2.399859E+01,4.695790E+01,2.768478E+03,4.725917E+03,1.428875E-01,4.630953E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.979056E+01,2.399867E+01,4.681722E+01,2.740757E+03,6.187387E+03,1.414568E-01,6.063091E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.977669E+01,2.399862E+01,4.649267E+01,2.745479E+03,6.409189E+03,1.417005E-01,6.280404E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.977913E+01,2.399868E+01,4.646391E+01,2.745479E+03,4.213868E+03,1.417005E-01,4.129226E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.977913E+01,2.399859E+01,4.698770E+01,2.750201E+03,4.634947E+03,1.419442E-01,4.541810E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.978156E+01,2.399868E+01,4.684577E+01
13:30:00,2.738412E+03,6.283490E+03,1.413357E-01,6.157262E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.977497E+01,2.399863E+01,4.647535E+01,2.742530E+03,6.401262E+03,1.415483E-01,6.272637E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.977710E+01,2.399868E+01,4.646544E+01,2.742530E+03,4.336705E+03,1.415483E-01,4.249596E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.977710E+01,2.399859E+01,4.694094E+01,2.746647E+03,4.668795E+03,1.417608E-01,4.574980E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.977922E+01,2.399867E+01,4.683482E+01,2.745391E+03,6.282200E+03,1.416959E-01,6.155999E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.977847E+01,2.399863E+01,4.647561E+01,2.748919E+03,6.399833E+03,1.418780E-01,6.271236E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.978028E+01,2.399868E+01,4.646567E+01,2.748919E+03,4.350991E+03,1.418780E-01,4.263595E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.978028E+01,2.399859E+01,4.693574E+01,2.752447E+03,4.688618E+03,1.420601E-01,4.594405E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.978210E+01,2.399867E+01,4.682849E+01,2.751281E+03,6.278537E+03,1.419999E-01,6.152409E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.978139E+01,2.399863E+01,4.647628E+01,2.754264E+03,6.397268E+03,1.421539E-01,6.268723E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.978292E+01,2.399868E+01,4.646609E+01,2.754264E+03,4.365576E+03,1.421539E-01,4.277886E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.978292E+01,2.399859E+01,4.693046E+01,2.757244E+03,4.705181E+03,1.423077E-01,4.610635E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.978445E+01,2.399867E+01,4.682341E+01,2.729541E+03,6.284650E+03,1.408779E-01,6.158400E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.977046E+01,2.399863E+01,4.647511E+01,2.734260E+03,6.396950E+03,1.411215E-01,6.268411E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.977292E+01,2.399868E+01,4.646634E+01,2.734260E+03,4.288767E+03,1.411215E-01,4.202623E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.977292E+01,2.399859E+01,4.695867E+01,2.738980E+03,4.608412E+03,1.413650E-01,4.515810E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.977537E+01,2.399867E+01,4.685400E+01
13:40:00,2.727478E+03,6.378644E+03,1.407714E-01,6.250504E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.976888E+01,2.399863E+01,4.645894E+01,2.731594E+03,6.386187E+03,1.409839E-01,6.257864E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.977103E+01,2.399868E+01,4.646844E+01,2.731594E+03,4.415294E+03,1.409839E-01,4.326608E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.977103E+01,2.399859E+01,4.691228E+01,2.735710E+03,4.646226E+03,1.411963E-01,4.552864E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.977317E+01,2.399867E+01,4.684173E+01,2.734453E+03,6.377157E+03,1.411314E-01,6.249047E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.977241E+01,2.399863E+01,4.645922E+01,2.737979E+03,6.385550E+03,1.413134E-01,6.257240E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.977424E+01,2.399868E+01,4.646848E+01,2.737979E+03,4.429271E+03,1.413134E-01,4.340304E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.977424E+01,2.399859E+01,4.690737E+01,2.741505E+03,4.667913E+03,1.414954E-01,4.574117E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.977607E+01,2.399867E+01,4.683481E+01,2.740339E+03,6.373375E+03,1.414352E-01,6.245341E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.977535E+01,2.399863E+01,4.645989E+01,2.743320E+03,6.383298E+03,1.415891E-01,6.255033E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.977690E+01,2.399868E+01,4.646885E+01,2.743320E+03,4.443479E+03,1.415891E-01,4.354226E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.977690E+01,2.399859E+01,4.690242E+01,2.746299E+03,4.685247E+03,1.417428E-01,4.591102E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.977844E+01,2.399867E+01,4.682943E+01,2.718613E+03,6.380011E+03,1.403139E-01,6.251844E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.976435E+01,2.399863E+01,4.645868E+01,2.723331E+03,6.380605E+03,1.405574E-01,6.252393E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.976682E+01,2.399868E+01,4.646953E+01,2.723331E+03,4.368384E+03,1.405574E-01,4.280642E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.976682E+01,2.399859E+01,4.692900E+01,2.728047E+03,4.582975E+03,1.408008E-01,4.490885E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.976929E+01,2.399867E+01,4.686198E+01
13:50:00,2.716824E+03,6.472819E+03,1.402215E-01,6.342785E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.976291E+01,2.399864E+01,4.644382E+01,2.720938E+03,6.367385E+03,1.404338E-01,6.239439E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.976508E+01,2.399868E+01,4.647222E+01,2.720938E+03,4.496960E+03,1.404338E-01,4.406635E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.976508E+01,2.399859E+01,4.688365E+01,2.725051E+03,4.624385E+03,1.406461E-01,4.531463E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.976723E+01,2.399867E+01,4.684848E+01,2.723794E+03,6.471142E+03,1.405812E-01,6.341142E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.976646E+01,2.399864E+01,4.644412E+01,2.727318E+03,6.367661E+03,1.407632E-01,6.239710E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.976831E+01,2.399868E+01,4.647207E+01,2.727318E+03,4.510633E+03,1.407632E-01,4.420032E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.976831E+01,2.399860E+01,4.687903E+01,2.730843E+03,4.647725E+03,1.409451E-01,4.554335E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.977015E+01,2.399867E+01,4.684103E+01,2.729676E+03,6.467252E+03,1.408849E-01,6.337330E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.976943E+01,2.399864E+01,4.644479E+01,2.732656E+03,6.365718E+03,1.410387E-01,6.237805E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.977099E+01,2.399868E+01,4.647239E+01,2.732656E+03,4.524408E+03,1.410387E-01,4.433530E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.977099E+01,2.399860E+01,4.687441E+01,2.735634E+03,4.665877E+03,1.411923E-01,4.572122E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.977254E+01,2.399867E+01,4.683534E+01,2.707964E+03,6.474366E+03,1.397643E-01,6.344301E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.975834E+01,2.399864E+01,4.644354E+01,2.712679E+03,6.360636E+03,1.400076E-01,6.232826E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.976084E+01,2.399868E+01,4.647349E+01,2.712679E+03,4.451149E+03,1.400076E-01,4.361745E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.976084E+01,2.399859E+01,4.689937E+01,2.717394E+03,4.558432E+03,1.402509E-01,4.466835E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.976332E+01,2.399867E+01,4.686977E+01
14:00:00,2.706439E+03,6.563101E+03,1.396855E-01,6.431251E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.975704E+01,2.399864E+01,4.642915E+01,2.710551E+03,6.344158E+03,1.398977E-01,6.216678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.975922E+01,2.399868E+01,4.647652E+01,2.710551E+03,4.580320E+03,1.398977E-01,4.488321E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.975922E+01,2.399860E+01,4.685556E+01,2.714662E+03,4.603104E+03,1.401100E-01,4.510610E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.976140E+01,2.399867E+01,4.685513E+01,2.713404E+03,6.561248E+03,1.400450E-01,6.429436E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.976062E+01,2.399864E+01,4.642947E+01,2.716927E+03,6.345500E+03,1.402269E-01,6.217993E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.976248E+01,2.399868E+01,4.647618E+01,2.716927E+03,4.593682E+03,1.402269E-01,4.501413E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.976248E+01,2.399860E+01,4.685122E+01,2.720451E+03,4.627857E+03,1.404087E-01,4.534866E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.976433E+01,2.399867E+01,4.684719E+01,2.719283E+03,6.557263E+03,1.403484E-01,6.425531E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.976361E+01,2.399864E+01,4.643013E+01,2.722262E+03,6.343858E+03,1.405022E-01,6.216384E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.976517E+01,2.399868E+01,4.647645E+01,2.722262E+03,4.606963E+03,1.405022E-01,4.514427E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.976517E+01,2.399860E+01,4.684694E+01,2.725238E+03,4.646801E+03,1.406558E-01,4.553430E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.976674E+01,2.399867E+01,4.684117E+01,2.697585E+03,6.564800E+03,1.392285E-01,6.432916E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.975243E+01,2.399864E+01,4.642885E+01,2.702298E+03,6.336422E+03,1.394718E-01,6.209097E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.975495E+01,2.399868E+01,4.647795E+01,2.702298E+03,4.535684E+03,1.394718E-01,4.444582E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.975495E+01,2.399859E+01,4.687029E+01,2.707010E+03,4.534610E+03,1.397150E-01,4.443493E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.975745E+01,2.399867E+01,4.687741E+01
14:10:00,2.696314E+03,6.647723E+03,1.391630E-01,6.514170E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.975127E+01,2.399865E+01,4.641550E+01,2.700424E+03,6.316232E+03,1.393751E-01,6.189312E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.975347E+01,2.399868E+01,4.648154E+01,2.700424E+03,4.664078E+03,1.393751E-01,4.570395E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.975347E+01,2.399860E+01,4.682840E+01,2.704534E+03,4.582041E+03,1.395872E-01,4.489971E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.975566E+01,2.399867E+01,4.686171E+01,2.703276E+03,6.645706E+03,1.395223E-01,6.512195E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.975488E+01,2.399865E+01,4.641585E+01,2.706797E+03,6.318550E+03,1.397040E-01,6.191584E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.975675E+01,2.399868E+01,4.648101E+01,2.706797E+03,4.677108E+03,1.397040E-01,4.583164E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.975675E+01,2.399860E+01,4.682432E+01,2.710319E+03,4.608078E+03,1.398858E-01,4.515485E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.975862E+01,2.399867E+01,4.685331E+01,2.709151E+03,6.641636E+03,1.398255E-01,6.508206E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.975789E+01,2.399865E+01,4.641650E+01,2.712129E+03,6.317212E+03,1.399792E-01,6.190273E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.975947E+01,2.399868E+01,4.648123E+01,2.712129E+03,4.689819E+03,1.399792E-01,4.595619E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.975947E+01,2.399860E+01,4.682036E+01,2.715104E+03,4.627606E+03,1.401327E-01,4.534621E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.976104E+01,2.399867E+01,4.684700E+01,2.687466E+03,6.649554E+03,1.387063E-01,6.515965E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.974663E+01,2.399865E+01,4.641519E+01,2.692176E+03,6.307643E+03,1.389494E-01,6.180896E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.974917E+01,2.399868E+01,4.648312E+01,2.692176E+03,4.620717E+03,1.389494E-01,4.527907E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.974917E+01,2.399860E+01,4.684217E+01,2.696886E+03,4.511882E+03,1.391925E-01,4.421222E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.975169E+01,2.399867E+01,4.688496E+01
14:20:00,2.686441E+03,6.725618E+03,1.386534E-01,6.590499E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.974560E+01,2.399865E+01,4.640368E+01,2.690550E+03,6.283518E+03,1.388654E-01,6.157254E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.974782E+01,2.399868E+01,4.648760E+01,2.690550E+03,4.747257E+03,1.388654E-01,4.651902E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.974782E+01,2.399861E+01,4.680254E+01,2.694658E+03,4.561139E+03,1.390775E-01,4.469489E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.975002E+01,2.399867E+01,4.686839E+01,2.693399E+03,6.723450E+03,1.390125E-01,6.588374E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.974923E+01,2.399865E+01,4.640404E+01,2.696919E+03,6.286596E+03,1.391942E-01,6.160271E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.975112E+01,2.399868E+01,4.648694E+01,2.696919E+03,4.759887E+03,1.391942E-01,4.664278E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.975112E+01,2.399861E+01,4.679871E+01,2.700440E+03,4.588308E+03,1.393759E-01,4.496113E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.975301E+01,2.399867E+01,4.685954E+01,2.699271E+03,6.719304E+03,1.393156E-01,6.584311E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.975227E+01,2.399865E+01,4.640469E+01,2.702247E+03,6.285563E+03,1.394692E-01,6.159259E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.975386E+01,2.399868E+01,4.648710E+01,2.702247E+03,4.772083E+03,1.394692E-01,4.676229E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.975386E+01,2.399861E+01,4.679509E+01,2.705221E+03,4.608183E+03,1.396227E-01,4.515588E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.975544E+01,2.399867E+01,4.685307E+01,2.677598E+03,6.727568E+03,1.381970E-01,6.592409E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.974093E+01,2.399865E+01,4.640336E+01,2.682306E+03,6.274145E+03,1.384400E-01,6.148070E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.974348E+01,2.399868E+01,4.648933E+01,2.682306E+03,4.705285E+03,1.384400E-01,4.610775E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.974348E+01,2.399860E+01,4.681538E+01,2.687014E+03,4.490312E+03,1.386830E-01,4.400085E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.974603E+01,2.399867E+01,4.689217E+01
14:30:00,2.676812E+03,6.796005E+03,1.381564E-01,6.659468E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.974004E+01,2.399866E+01,4.639385E+01,2.680919E+03,6.245865E+03,1.383684E-01,6.120357E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.974227E+01,2.399869E+01,4.649482E+01,2.680919E+03,4.829046E+03,1.383684E-01,4.732047E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.974227E+01,2.399861E+01,4.677814E+01,2.685026E+03,4.540275E+03,1.385803E-01,4.449046E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.974449E+01,2.399867E+01,4.687519E+01,2.683766E+03,6.793694E+03,1.385153E-01,6.657203E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.974369E+01,2.399866E+01,4.639421E+01,2.687285E+03,6.249474E+03,1.386969E-01,6.123894E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.974559E+01,2.399869E+01,4.649409E+01,2.687285E+03,4.841322E+03,1.386969E-01,4.744077E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.974559E+01,2.399861E+01,4.677459E+01,2.690804E+03,4.568458E+03,1.388786E-01,4.476662E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.974749E+01,2.399867E+01,4.686595E+01,2.689635E+03,6.789479E+03,1.388182E-01,6.653073E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.974675E+01,2.399866E+01,4.639486E+01,2.692610E+03,6.248746E+03,1.389718E-01,6.123180E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.974835E+01,2.399869E+01,4.649420E+01,2.692610E+03,4.852944E+03,1.389718E-01,4.755464E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.974835E+01,2.399861E+01,4.677125E+01,2.695583E+03,4.588297E+03,1.391252E-01,4.496102E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.974995E+01,2.399867E+01,4.685947E+01,2.667974E+03,6.798061E+03,1.377002E-01,6.661482E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.973533E+01,2.399866E+01,4.639352E+01,2.672680E+03,6.235801E+03,1.379432E-01,6.110495E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.973790E+01,2.399869E+01,4.649669E+01,2.672680E+03,4.788620E+03,1.379432E-01,4.692435E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.973790E+01,2.399861E+01,4.679006E+01,2.677386E+03,4.469872E+03,1.381860E-01,4.380057E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.974046E+01,2.399867E+01,4.689890E+01
14:40:00,2.667419E+03,6.858317E+03,1.376716E-01,6.720525E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.973456E+01,2.399866E+01,4.638580E+01,2.671525E+03,6.203171E+03,1.378835E-01,6.078520E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.973681E+01,2.399869E+01,4.650317E+01,2.671525E+03,4.908926E+03,1.378835E-01,4.810321E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.973681E+01,2.399862E+01,4.675526E+01,2.675629E+03,4.519341E+03,1.380954E-01,4.428532E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.973904E+01,2.399867E+01,4.688210E+01,2.674370E+03,6.855872E+03,1.380303E-01,6.718129E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.973824E+01,2.399866E+01,4.638618E+01,2.677887E+03,6.207063E+03,1.382119E-01,6.082335E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.974016E+01,2.399869E+01,4.650242E+01,2.677887E+03,4.920743E+03,1.382119E-01,4.821900E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.974016E+01,2.399862E+01,4.675194E+01,2.681405E+03,4.548420E+03,1.383935E-01,4.457027E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.974207E+01,2.399867E+01,4.687250E+01,2.680235E+03,6.851597E+03,1.383331E-01,6.713939E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.974132E+01,2.399866E+01,4.638682E+01,2.683210E+03,6.206632E+03,1.384866E-01,6.081912E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.974293E+01,2.399869E+01,4.650248E+01,2.683210E+03,4.931772E+03,1.384866E-01,4.832707E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.974293E+01,2.399862E+01,4.674887E+01,2.686181E+03,4.567880E+03,1.386400E-01,4.476095E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.974454E+01,2.399867E+01,4.686618E+01,2.658585E+03,6.860472E+03,1.372157E-01,6.722637E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.972982E+01,2.399866E+01,4.638546E+01,2.663290E+03,6.192510E+03,1.374585E-01,6.068073E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.973241E+01,2.399869E+01,4.650516E+01,2.663290E+03,4.870131E+03,1.374585E-01,4.772307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.973241E+01,2.399861E+01,4.676625E+01,2.667994E+03,4.450505E+03,1.377013E-01,4.361080E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.973499E+01,2.399867E+01,4.690520E+01
14:50:00,2.658255E+03,6.909350E+03,1.371986E-01,6.770529E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.972918E+01,2.399867E+01,4.637931E+01,2.662359E+03,6.154580E+03,1.374104E-01,6.030905E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.973144E+01,2.399869E+01,4.651260E+01,2.662359E+03,4.986371E+03,1.374104E-01,4.886208E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.973144E+01,2.399862E+01,4.673380E+01,2.666462E+03,4.498240E+03,1.376222E-01,4.407855E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.973370E+01,2.399867E+01,4.688910E+01,2.665202E+03,6.906783E+03,1.375572E-01,6.768014E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.973289E+01,2.399867E+01,4.637970E+01,2.668718E+03,6.158538E+03,1.377386E-01,6.034784E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.973482E+01,2.399869E+01,4.651188E+01,2.668718E+03,4.997764E+03,1.377386E-01,4.897371E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.973482E+01,2.399862E+01,4.673073E+01,2.672235E+03,4.528098E+03,1.379201E-01,4.437114E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.973674E+01,2.399867E+01,4.687918E+01,2.671065E+03,6.902462E+03,1.378598E-01,6.763780E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.973599E+01,2.399867E+01,4.638034E+01,2.674038E+03,6.158396E+03,1.380132E-01,6.034645E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.973761E+01,2.399869E+01,4.651189E+01,2.674038E+03,5.008182E+03,1.380132E-01,4.907580E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.973761E+01,2.399862E+01,4.672793E+01,2.677008E+03,4.546789E+03,1.381665E-01,4.455428E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.973923E+01,2.399867E+01,4.687312E+01,2.649425E+03,6.911588E+03,1.367429E-01,6.772722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.972441E+01,2.399867E+01,4.637897E+01,2.654128E+03,6.143415E+03,1.369856E-01,6.019965E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.972702E+01,2.399869E+01,4.651471E+01,2.654128E+03,4.949362E+03,1.369856E-01,4.849944E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.972702E+01,2.399862E+01,4.674392E+01,2.658830E+03,4.432137E+03,1.372283E-01,4.343081E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.972962E+01,2.399866E+01,4.691123E+01
15:00:00,2.649312E+03,6.950086E+03,1.367371E-01,6.810443E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.972390E+01,2.399867E+01,4.637431E+01,2.653414E+03,6.100508E+03,1.369488E-01,5.977918E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.972617E+01,2.399869E+01,4.652315E+01,2.653414E+03,5.061134E+03,1.369488E-01,4.959466E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.972617E+01,2.399863E+01,4.671376E+01,2.657516E+03,4.476859E+03,1.371605E-01,4.386904E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.972844E+01,2.399867E+01,4.689622E+01,2.656255E+03,6.947403E+03,1.370954E-01,6.807814E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.972763E+01,2.399867E+01,4.637471E+01,2.659771E+03,6.104279E+03,1.372769E-01,5.981614E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.972957E+01,2.399869E+01,4.652248E+01,2.659771E+03,5.072007E+03,1.372769E-01,4.970121E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.972957E+01,2.399863E+01,4.671090E+01,2.663286E+03,4.507381E+03,1.374583E-01,4.416813E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.973151E+01,2.399867E+01,4.688600E+01,2.662116E+03,6.943045E+03,1.373979E-01,6.803544E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.973075E+01,2.399867E+01,4.637535E+01,2.665088E+03,6.104413E+03,1.375513E-01,5.981745E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.973238E+01,2.399869E+01,4.652243E+01,2.665088E+03,5.081764E+03,1.375513E-01,4.979681E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.973238E+01,2.399863E+01,4.670835E+01,2.668057E+03,4.524981E+03,1.377045E-01,4.434059E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.973401E+01,2.399867E+01,4.688027E+01,2.640487E+03,6.952402E+03,1.362816E-01,6.812713E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.971910E+01,2.399867E+01,4.637396E+01,2.645188E+03,6.088940E+03,1.365242E-01,5.966584E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.972172E+01,2.399869E+01,4.652535E+01,2.645188E+03,5.025961E+03,1.365242E-01,4.925001E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.972172E+01,2.399862E+01,4.672303E+01,2.649888E+03,4.414674E+03,1.367668E-01,4.325969E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.972433E+01,2.399866E+01,4.691713E+01
15:10:00,2.640584E+03,6.980520E+03,1.362866E-01,6.840262E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.971871E+01,2.399868E+01,4.637079E+01,2.644685E+03,6.041017E+03,1.364982E-01,5.919623E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.972099E+01,2.399869E+01,4.653485E+01,2.644685E+03,5.134034E+03,1.364982E-01,5.030900E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.972099E+01,2.399863E+01,4.669504E+01,2.648785E+03,4.454044E+03,1.367099E-01,4.364548E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.972328E+01,2.399867E+01,4.690349E+01,2.647524E+03,6.977728E+03,1.366448E-01,6.837526E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.972246E+01,2.399868E+01,4.637120E+01,2.651038E+03,6.044552E+03,1.368261E-01,5.923086E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.972441E+01,2.399869E+01,4.653423E+01,2.651038E+03,5.144413E+03,1.368261E-01,5.041070E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.972441E+01,2.399863E+01,4.669241E+01,2.654552E+03,4.484774E+03,1.370075E-01,4.394660E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.972636E+01,2.399867E+01,4.689299E+01,2.653382E+03,6.973342E+03,1.369471E-01,6.833229E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.972560E+01,2.399868E+01,4.637184E+01,2.656353E+03,6.044891E+03,1.371004E-01,5.923419E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.972724E+01,2.399869E+01,4.653414E+01,2.656353E+03,5.153585E+03,1.371004E-01,5.050058E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.972724E+01,2.399863E+01,4.669013E+01,2.659322E+03,4.501404E+03,1.372537E-01,4.410955E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.972888E+01,2.399867E+01,4.688765E+01,2.631763E+03,6.982910E+03,1.358313E-01,6.842604E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.971387E+01,2.399868E+01,4.637043E+01,2.636462E+03,6.029129E+03,1.360738E-01,5.907973E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.971651E+01,2.399869E+01,4.653714E+01,2.636462E+03,5.100737E+03,1.360738E-01,4.998273E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.971651E+01,2.399863E+01,4.670354E+01,2.641161E+03,4.396133E+03,1.363164E-01,4.307802E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.971914E+01,2.399866E+01,4.692303E+01
15:20:00,2.632064E+03,7.000315E+03,1.358468E-01,6.859657E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.971360E+01,2.399868E+01,4.636890E+01,2.636163E+03,5.976131E+03,1.360584E-01,5.856039E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.971591E+01,2.399869E+01,4.654788E+01,2.636163E+03,5.204145E+03,1.360584E-01,5.099600E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.971591E+01,2.399863E+01,4.667720E+01,2.640263E+03,4.430510E+03,1.362700E-01,4.341486E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.971821E+01,2.399867E+01,4.691171E+01,2.639001E+03,6.997420E+03,1.362049E-01,6.856820E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.971738E+01,2.399868E+01,4.636933E+01,2.642514E+03,5.979452E+03,1.363862E-01,5.859293E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.971935E+01,2.399869E+01,4.654729E+01,2.642514E+03,5.214085E+03,1.363862E-01,5.109340E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.971935E+01,2.399864E+01,4.667477E+01,2.646027E+03,4.460924E+03,1.365675E-01,4.371290E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.972131E+01,2.399867E+01,4.690115E+01,2.644856E+03,6.993016E+03,1.365071E-01,6.852504E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.972054E+01,2.399868E+01,4.636996E+01,2.647826E+03,5.979910E+03,1.366604E-01,5.859742E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.972220E+01,2.399869E+01,4.654718E+01,2.647826E+03,5.222609E+03,1.366604E-01,5.117693E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.972220E+01,2.399864E+01,4.667272E+01,2.650794E+03,4.476851E+03,1.368136E-01,4.386896E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.972385E+01,2.399867E+01,4.689605E+01,2.623247E+03,7.002774E+03,1.353918E-01,6.862066E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.970874E+01,2.399868E+01,4.636853E+01,2.627945E+03,5.963998E+03,1.356342E-01,5.844151E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.971140E+01,2.399869E+01,4.655026E+01,2.627945E+03,5.172681E+03,1.356342E-01,5.068769E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.971140E+01,2.399863E+01,4.668499E+01,2.632642E+03,4.377021E+03,1.358767E-01,4.289075E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.971404E+01,2.399866E+01,4.692987E+01
15:30:00,2.623746E+03,7.009020E+03,1.354175E-01,6.868183E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.970859E+01,2.399868E+01,4.636870E+01,2.627844E+03,5.905879E+03,1.356291E-01,5.787198E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.971090E+01,2.399869E+01,4.656232E+01,2.627844E+03,5.270988E+03,1.356291E-01,5.165098E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.971090E+01,2.399864E+01,4.666052E+01,2.631942E+03,4.406464E+03,1.358406E-01,4.317924E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.971322E+01,2.399867E+01,4.692055E+01,2.630680E+03,7.006031E+03,1.357754E-01,6.865254E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.971239E+01,2.399868E+01,4.636914E+01,2.634192E+03,5.909040E+03,1.359567E-01,5.790296E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.971437E+01,2.399869E+01,4.656174E+01,2.634192E+03,5.280424E+03,1.359567E-01,5.174344E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.971437E+01,2.399864E+01,4.665827E+01,2.637704E+03,4.435983E+03,1.361380E-01,4.346849E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.971634E+01,2.399867E+01,4.691025E+01,2.636533E+03,7.001615E+03,1.360775E-01,6.860927E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.971557E+01,2.399868E+01,4.636978E+01,2.639502E+03,5.909526E+03,1.362307E-01,5.790772E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.971723E+01,2.399869E+01,4.656164E+01,2.639502E+03,5.288363E+03,1.362307E-01,5.182123E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.971723E+01,2.399864E+01,4.665641E+01,2.642469E+03,4.451576E+03,1.363839E-01,4.362129E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.971889E+01,2.399867E+01,4.690515E+01,2.614933E+03,7.011543E+03,1.349627E-01,6.870656E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.970369E+01,2.399868E+01,4.636833E+01,2.619629E+03,5.893577E+03,1.352050E-01,5.775144E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.970637E+01,2.399869E+01,4.656479E+01,2.619629E+03,5.241241E+03,1.352050E-01,5.135950E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.970637E+01,2.399864E+01,4.666767E+01,2.624325E+03,4.357400E+03,1.354474E-01,4.269848E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.970903E+01,2.399867E+01,4.693737E+01
