15:40:00,2.615624E+03,7.006071E+03,1.349983E-01,6.865290E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.970366E+01,2.399869E+01,4.637022E+01,2.619721E+03,5.830321E+03,1.352098E-01,5.713158E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.970599E+01,2.399870E+01,4.657821E+01,2.619721E+03,5.334127E+03,1.352098E-01,5.226966E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.970599E+01,2.399864E+01,4.664536E+01,2.623818E+03,4.381952E+03,1.354213E-01,4.293905E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.970831E+01,2.399867E+01,4.692947E+01,2.622556E+03,7.003002E+03,1.353561E-01,6.862283E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.970748E+01,2.399869E+01,4.637067E+01,2.626067E+03,5.833389E+03,1.355373E-01,5.716165E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.970947E+01,2.399870E+01,4.657761E+01,2.626067E+03,5.343149E+03,1.355373E-01,5.235806E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.970947E+01,2.399864E+01,4.664326E+01,2.629578E+03,4.409986E+03,1.357185E-01,4.321375E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.971146E+01,2.399867E+01,4.691973E+01,2.628406E+03,6.998583E+03,1.356580E-01,6.857953E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.971068E+01,2.399869E+01,4.637130E+01,2.631374E+03,5.833813E+03,1.358112E-01,5.716580E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.971236E+01,2.399870E+01,4.657753E+01,2.631374E+03,5.350535E+03,1.358112E-01,5.243044E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.971236E+01,2.399864E+01,4.664156E+01,2.634341E+03,4.425655E+03,1.359643E-01,4.336728E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.971403E+01,2.399867E+01,4.691441E+01,2.606815E+03,7.008655E+03,1.345437E-01,6.867823E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969873E+01,2.399869E+01,4.636984E+01,2.611509E+03,5.817925E+03,1.347860E-01,5.701011E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.970142E+01,2.399869E+01,4.658075E+01,2.611509E+03,5.306034E+03,1.347860E-01,5.199439E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.970142E+01,2.399864E+01,4.665194E+01,2.616204E+03,4.337212E+03,1.350282E-01,4.250065E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.970410E+01,2.399866E+01,4.694498E+01
15:50:00,2.607693E+03,6.990942E+03,1.345890E-01,6.850462E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969881E+01,2.399869E+01,4.637349E+01,2.611789E+03,5.749536E+03,1.348004E-01,5.633996E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.970116E+01,2.399870E+01,4.659556E+01,2.611789E+03,5.393292E+03,1.348004E-01,5.284940E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.970116E+01,2.399865E+01,4.663179E+01,2.615885E+03,4.356980E+03,1.350118E-01,4.269435E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.970350E+01,2.399867E+01,4.693827E+01,2.614622E+03,6.987807E+03,1.349466E-01,6.847390E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.970266E+01,2.399869E+01,4.637396E+01,2.618132E+03,5.752584E+03,1.351278E-01,5.636983E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.970466E+01,2.399870E+01,4.659492E+01,2.618132E+03,5.401844E+03,1.351278E-01,5.293320E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.970466E+01,2.399865E+01,4.662983E+01,2.621642E+03,4.382950E+03,1.353089E-01,4.294882E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.970666E+01,2.399867E+01,4.692928E+01,2.620469E+03,6.983393E+03,1.352484E-01,6.843065E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.970588E+01,2.399869E+01,4.637460E+01,2.623437E+03,5.752864E+03,1.354016E-01,5.637256E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.970756E+01,2.399870E+01,4.659489E+01,2.623437E+03,5.408722E+03,1.354016E-01,5.300060E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.970756E+01,2.399865E+01,4.662828E+01,2.626403E+03,4.399118E+03,1.355546E-01,4.310725E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.970925E+01,2.399867E+01,4.692361E+01,2.598887E+03,6.993581E+03,1.341345E-01,6.853049E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969386E+01,2.399869E+01,4.637310E+01,2.603580E+03,5.737121E+03,1.343767E-01,5.621831E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969656E+01,2.399870E+01,4.659817E+01,2.603580E+03,5.366697E+03,1.343767E-01,5.258881E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969656E+01,2.399865E+01,4.663788E+01,2.608273E+03,4.316385E+03,1.346189E-01,4.229657E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969926E+01,2.399866E+01,4.695250E+01
16:00:00,2.599946E+03,6.963077E+03,1.341891E-01,6.823154E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969405E+01,2.399870E+01,4.637863E+01,2.604041E+03,5.663707E+03,1.344005E-01,5.549891E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969641E+01,2.399870E+01,4.661442E+01,2.604041E+03,5.448000E+03,1.344005E-01,5.338546E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969641E+01,2.399865E+01,4.661974E+01,2.608136E+03,4.331534E+03,1.346118E-01,4.244500E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969876E+01,2.399867E+01,4.694701E+01,2.606873E+03,6.959893E+03,1.345466E-01,6.820035E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969792E+01,2.399870E+01,4.637911E+01,2.610382E+03,5.666805E+03,1.347278E-01,5.552927E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969994E+01,2.399870E+01,4.661375E+01,2.610382E+03,5.456161E+03,1.347278E-01,5.346543E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969994E+01,2.399865E+01,4.661792E+01,2.613891E+03,4.354882E+03,1.349089E-01,4.267378E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.970195E+01,2.399867E+01,4.693890E+01,2.612718E+03,6.955492E+03,1.348483E-01,6.815723E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.970116E+01,2.399870E+01,4.637975E+01,2.615685E+03,5.666864E+03,1.350015E-01,5.552984E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.970285E+01,2.399870E+01,4.661377E+01,2.615685E+03,5.462617E+03,1.350015E-01,5.352869E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.970285E+01,2.399865E+01,4.661650E+01,2.618650E+03,4.371976E+03,1.351545E-01,4.284128E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.970455E+01,2.399867E+01,4.693279E+01,2.591144E+03,6.965765E+03,1.337348E-01,6.825788E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968907E+01,2.399870E+01,4.637823E+01,2.595836E+03,5.651348E+03,1.339770E-01,5.537781E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969179E+01,2.399870E+01,4.661709E+01,2.595836E+03,5.422834E+03,1.339770E-01,5.313888E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969179E+01,2.399865E+01,4.662539E+01,2.600527E+03,4.294860E+03,1.342191E-01,4.208564E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969450E+01,2.399866E+01,4.696000E+01
16:10:00,2.592379E+03,6.923221E+03,1.337986E-01,6.784097E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968937E+01,2.399870E+01,4.638576E+01,2.596473E+03,5.572678E+03,1.340099E-01,5.460691E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969175E+01,2.399870E+01,4.663483E+01,2.596473E+03,5.496904E+03,1.340099E-01,5.386466E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969175E+01,2.399866E+01,4.660913E+01,2.600567E+03,4.306562E+03,1.342212E-01,4.220030E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969411E+01,2.399867E+01,4.695584E+01,2.599303E+03,6.920006E+03,1.341560E-01,6.780947E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969327E+01,2.399870E+01,4.638624E+01,2.602812E+03,5.575787E+03,1.343370E-01,5.463737E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969529E+01,2.399870E+01,4.663413E+01,2.602812E+03,5.504657E+03,1.343370E-01,5.394063E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969529E+01,2.399866E+01,4.660744E+01,2.606320E+03,4.327357E+03,1.345181E-01,4.240406E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969731E+01,2.399867E+01,4.694866E+01,2.605147E+03,6.915626E+03,1.344576E-01,6.776654E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969652E+01,2.399870E+01,4.638688E+01,2.608113E+03,5.575673E+03,1.346107E-01,5.463626E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969823E+01,2.399870E+01,4.663421E+01,2.608113E+03,5.510707E+03,1.346107E-01,5.399991E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969823E+01,2.399866E+01,4.660614E+01,2.611077E+03,4.345273E+03,1.347637E-01,4.257962E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969993E+01,2.399867E+01,4.694209E+01,2.583580E+03,6.925952E+03,1.333444E-01,6.786773E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968436E+01,2.399870E+01,4.638534E+01,2.588271E+03,5.560540E+03,1.335866E-01,5.448797E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968710E+01,2.399870E+01,4.663755E+01,2.588271E+03,5.473024E+03,1.335866E-01,5.363067E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968710E+01,2.399866E+01,4.661438E+01,2.592961E+03,4.273207E+03,1.338286E-01,4.187347E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968983E+01,2.399866E+01,4.696761E+01
16:20:00,2.584987E+03,6.870443E+03,1.334171E-01,6.732377E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968477E+01,2.399870E+01,4.639466E+01,2.589080E+03,5.477211E+03,1.336283E-01,5.367141E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968716E+01,2.399870E+01,4.665714E+01,2.589080E+03,5.540613E+03,1.336283E-01,5.429294E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968716E+01,2.399866E+01,4.659994E+01,2.593173E+03,4.281434E+03,1.338395E-01,4.195406E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968954E+01,2.399867E+01,4.696508E+01,2.591908E+03,6.867219E+03,1.337743E-01,6.729217E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968869E+01,2.399870E+01,4.639514E+01,2.595416E+03,5.480256E+03,1.339553E-01,5.370126E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969073E+01,2.399870E+01,4.665643E+01,2.595416E+03,5.547962E+03,1.339553E-01,5.436496E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969073E+01,2.399866E+01,4.659837E+01,2.598924E+03,4.299974E+03,1.341364E-01,4.213573E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969276E+01,2.399867E+01,4.695868E+01,2.597750E+03,6.862870E+03,1.340758E-01,6.724956E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969196E+01,2.399870E+01,4.639580E+01,2.600716E+03,5.480052E+03,1.342289E-01,5.369926E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969368E+01,2.399870E+01,4.665654E+01,2.600716E+03,5.553652E+03,1.342289E-01,5.442071E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969368E+01,2.399866E+01,4.659716E+01,2.603679E+03,4.318426E+03,1.343818E-01,4.231655E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969539E+01,2.399867E+01,4.695180E+01,2.576190E+03,6.873204E+03,1.329631E-01,6.735082E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967973E+01,2.399870E+01,4.639424E+01,2.580880E+03,5.465476E+03,1.332051E-01,5.355642E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968248E+01,2.399870E+01,4.665985E+01,2.580880E+03,5.517911E+03,1.332051E-01,5.407050E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968248E+01,2.399866E+01,4.660484E+01,2.585569E+03,4.250651E+03,1.334471E-01,4.165244E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968523E+01,2.399866E+01,4.697595E+01
16:30:00,2.577764E+03,6.804287E+03,1.330443E-01,6.667547E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968025E+01,2.399871E+01,4.640564E+01,2.581856E+03,5.378027E+03,1.332555E-01,5.269950E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968265E+01,2.399870E+01,4.668120E+01,2.581856E+03,5.580151E+03,1.332555E-01,5.468035E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968265E+01,2.399867E+01,4.659204E+01,2.585948E+03,4.256921E+03,1.334667E-01,4.171387E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968505E+01,2.399867E+01,4.697468E+01,2.584683E+03,6.801075E+03,1.334014E-01,6.664400E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968419E+01,2.399871E+01,4.640613E+01,2.588190E+03,5.380932E+03,1.335824E-01,5.272797E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968624E+01,2.399870E+01,4.668052E+01,2.588190E+03,5.587105E+03,1.335824E-01,5.474849E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968624E+01,2.399867E+01,4.659057E+01,2.591697E+03,4.273602E+03,1.337634E-01,4.187731E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968828E+01,2.399867E+01,4.696883E+01,2.590523E+03,6.796773E+03,1.337028E-01,6.660185E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968748E+01,2.399871E+01,4.640679E+01,2.593488E+03,5.380721E+03,1.338558E-01,5.272590E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968921E+01,2.399870E+01,4.668060E+01,2.593488E+03,5.592472E+03,1.338558E-01,5.480109E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968921E+01,2.399867E+01,4.658945E+01,2.596451E+03,4.292225E+03,1.340088E-01,4.205981E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.969093E+01,2.399867E+01,4.696185E+01,2.568971E+03,6.807061E+03,1.325904E-01,6.670266E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967518E+01,2.399871E+01,4.640521E+01,2.573659E+03,5.366865E+03,1.328324E-01,5.259013E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967795E+01,2.399870E+01,4.668384E+01,2.573659E+03,5.558525E+03,1.328324E-01,5.446845E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967795E+01,2.399866E+01,4.659665E+01,2.578347E+03,4.227927E+03,1.330744E-01,4.142977E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968071E+01,2.399866E+01,4.698511E+01
16:40:00,2.570706E+03,6.724364E+03,1.326800E-01,6.589228E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967581E+01,2.399871E+01,4.641905E+01,2.574797E+03,5.275908E+03,1.328912E-01,5.169883E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967822E+01,2.399870E+01,4.670672E+01,2.574797E+03,5.616351E+03,1.328912E-01,5.503506E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967822E+01,2.399867E+01,4.658492E+01,2.578888E+03,4.233969E+03,1.331023E-01,4.148897E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968063E+01,2.399866E+01,4.698390E+01,2.577623E+03,6.721187E+03,1.330370E-01,6.586116E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967977E+01,2.399871E+01,4.641955E+01,2.581129E+03,5.278602E+03,1.332180E-01,5.172523E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968183E+01,2.399870E+01,4.670609E+01,2.581129E+03,5.622920E+03,1.332180E-01,5.509943E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968183E+01,2.399867E+01,4.658355E+01,2.584636E+03,4.249232E+03,1.333989E-01,4.163852E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968389E+01,2.399866E+01,4.697837E+01,2.583461E+03,6.716953E+03,1.333383E-01,6.581966E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968308E+01,2.399871E+01,4.642021E+01,2.586426E+03,5.278461E+03,1.334913E-01,5.172385E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968481E+01,2.399870E+01,4.670613E+01,2.586426E+03,5.627995E+03,1.334913E-01,5.514916E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968481E+01,2.399867E+01,4.658250E+01,2.589388E+03,4.267627E+03,1.336442E-01,4.181877E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968654E+01,2.399867E+01,4.697150E+01,2.561915E+03,6.727130E+03,1.322263E-01,6.591939E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967071E+01,2.399871E+01,4.641862E+01,2.566603E+03,5.265468E+03,1.324682E-01,5.159653E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967350E+01,2.399870E+01,4.670924E+01,2.566603E+03,5.595673E+03,1.324682E-01,5.483244E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967350E+01,2.399867E+01,4.658927E+01,2.571289E+03,4.205980E+03,1.327101E-01,4.121470E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967627E+01,2.399866E+01,4.699428E+01
16:50:00,2.563808E+03,6.630413E+03,1.323240E-01,6.497163E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967144E+01,2.399871E+01,4.643517E+01,2.567899E+03,5.171847E+03,1.325351E-01,5.067913E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967387E+01,2.399870E+01,4.673348E+01,2.567899E+03,5.649900E+03,1.325351E-01,5.536379E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967387E+01,2.399867E+01,4.657813E+01,2.571989E+03,4.213446E+03,1.327462E-01,4.128786E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967629E+01,2.399866E+01,4.699190E+01,2.570724E+03,6.627296E+03,1.326809E-01,6.494109E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967542E+01,2.399871E+01,4.643567E+01,2.574229E+03,5.174270E+03,1.328618E-01,5.070287E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967750E+01,2.399870E+01,4.673291E+01,2.574229E+03,5.656137E+03,1.328618E-01,5.542490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967750E+01,2.399867E+01,4.657686E+01,2.577735E+03,4.227751E+03,1.330428E-01,4.142803E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967956E+01,2.399866E+01,4.698655E+01,2.576560E+03,6.623151E+03,1.329821E-01,6.490048E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967875E+01,2.399871E+01,4.643634E+01,2.579524E+03,5.174262E+03,1.331351E-01,5.070279E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968050E+01,2.399870E+01,4.673289E+01,2.579524E+03,5.660939E+03,1.331351E-01,5.547196E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968050E+01,2.399867E+01,4.657587E+01,2.582486E+03,4.245507E+03,1.332880E-01,4.160202E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.968224E+01,2.399866E+01,4.697995E+01,2.555021E+03,6.633142E+03,1.318704E-01,6.499838E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966632E+01,2.399871E+01,4.643473E+01,2.559707E+03,5.162245E+03,1.321123E-01,5.058504E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966912E+01,2.399870E+01,4.673584E+01,2.559707E+03,5.630067E+03,1.321123E-01,5.516945E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966912E+01,2.399867E+01,4.658227E+01,2.564393E+03,4.185700E+03,1.323541E-01,4.101598E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967191E+01,2.399866E+01,4.700250E+01
17:00:00,2.557067E+03,6.522198E+03,1.319760E-01,6.391121E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966715E+01,2.399872E+01,4.645422E+01,2.561157E+03,5.066982E+03,1.321871E-01,4.965155E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966959E+01,2.399870E+01,4.676127E+01,2.561157E+03,5.681840E+03,1.321871E-01,5.567676E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966959E+01,2.399867E+01,4.657153E+01,2.565246E+03,4.195161E+03,1.323982E-01,4.110869E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967202E+01,2.399866E+01,4.699823E+01,2.563980E+03,6.519170E+03,1.323329E-01,6.388154E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967115E+01,2.399872E+01,4.645472E+01,2.567485E+03,5.069094E+03,1.325138E-01,4.967225E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967323E+01,2.399870E+01,4.676077E+01,2.567485E+03,5.687726E+03,1.325138E-01,5.573443E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967323E+01,2.399867E+01,4.657033E+01,2.570990E+03,4.208967E+03,1.326946E-01,4.124398E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967531E+01,2.399866E+01,4.699299E+01,2.569815E+03,6.515142E+03,1.326340E-01,6.384206E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967450E+01,2.399872E+01,4.645538E+01,2.572778E+03,5.069262E+03,1.327869E-01,4.967390E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967625E+01,2.399870E+01,4.676070E+01,2.572778E+03,5.692271E+03,1.327869E-01,5.577897E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967625E+01,2.399867E+01,4.656940E+01,2.575740E+03,4.225716E+03,1.329398E-01,4.140809E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967800E+01,2.399866E+01,4.698675E+01,2.548282E+03,6.524857E+03,1.315226E-01,6.393726E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966200E+01,2.399872E+01,4.645378E+01,2.552967E+03,5.058297E+03,1.317644E-01,4.956645E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966481E+01,2.399870E+01,4.676348E+01,2.552967E+03,5.662799E+03,1.317644E-01,5.549018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966481E+01,2.399867E+01,4.657548E+01,2.557652E+03,4.166941E+03,1.320062E-01,4.083217E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966762E+01,2.399866E+01,4.700916E+01
17:10:00,2.550477E+03,6.398154E+03,1.316359E-01,6.269567E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966293E+01,2.399872E+01,4.647645E+01,2.554566E+03,4.963049E+03,1.318470E-01,4.863311E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966539E+01,2.399870E+01,4.678985E+01,2.554566E+03,5.712384E+03,1.318470E-01,5.597604E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966539E+01,2.399867E+01,4.656500E+01,2.558655E+03,4.180686E+03,1.320580E-01,4.096686E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966783E+01,2.399865E+01,4.700342E+01,2.557389E+03,6.395252E+03,1.319927E-01,6.266723E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966696E+01,2.399872E+01,4.647695E+01,2.560893E+03,4.964866E+03,1.321735E-01,4.865091E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966905E+01,2.399870E+01,4.678940E+01,2.560893E+03,5.717928E+03,1.321735E-01,5.603037E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966905E+01,2.399867E+01,4.656389E+01,2.564397E+03,4.194208E+03,1.323544E-01,4.109935E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967114E+01,2.399865E+01,4.699825E+01,2.563222E+03,6.391374E+03,1.322937E-01,6.262924E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967032E+01,2.399872E+01,4.647761E+01,2.566185E+03,4.965142E+03,1.324466E-01,4.865362E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967208E+01,2.399870E+01,4.678929E+01,2.566185E+03,5.722214E+03,1.324466E-01,5.607237E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967208E+01,2.399867E+01,4.656303E+01,2.569146E+03,4.209811E+03,1.325995E-01,4.125225E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.967384E+01,2.399866E+01,4.699241E+01,2.541695E+03,6.400691E+03,1.311826E-01,6.272054E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965775E+01,2.399872E+01,4.647602E+01,2.546379E+03,4.955251E+03,1.314244E-01,4.855670E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966058E+01,2.399870E+01,4.679190E+01,2.546379E+03,5.694074E+03,1.314244E-01,5.579663E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966058E+01,2.399867E+01,4.656876E+01,2.551063E+03,4.151917E+03,1.316662E-01,4.068495E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966340E+01,2.399865E+01,4.701471E+01
17:20:00,2.544035E+03,6.258687E+03,1.313035E-01,6.132901E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965879E+01,2.399873E+01,4.650236E+01,2.548124E+03,4.861214E+03,1.315145E-01,4.763523E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966125E+01,2.399869E+01,4.681898E+01,2.548124E+03,5.741302E+03,1.315145E-01,5.625940E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966125E+01,2.399867E+01,4.655887E+01,2.552212E+03,4.170498E+03,1.317255E-01,4.086703E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966371E+01,2.399865E+01,4.700736E+01,2.550945E+03,6.255968E+03,1.316601E-01,6.130237E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966283E+01,2.399873E+01,4.650285E+01,2.554449E+03,4.862765E+03,1.318409E-01,4.765042E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966494E+01,2.399869E+01,4.681858E+01,2.554449E+03,5.746516E+03,1.318409E-01,5.631050E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966494E+01,2.399867E+01,4.655784E+01,2.557953E+03,4.183855E+03,1.320218E-01,4.099792E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966703E+01,2.399865E+01,4.700223E+01,2.556777E+03,6.252269E+03,1.319611E-01,6.126612E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966621E+01,2.399873E+01,4.650350E+01,2.559739E+03,4.863057E+03,1.321140E-01,4.765329E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966798E+01,2.399869E+01,4.681847E+01,2.559739E+03,5.750541E+03,1.321140E-01,5.634993E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966798E+01,2.399867E+01,4.655705E+01,2.562700E+03,4.198313E+03,1.322668E-01,4.113959E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966975E+01,2.399865E+01,4.699679E+01,2.535255E+03,6.261068E+03,1.308503E-01,6.135234E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965358E+01,2.399873E+01,4.650194E+01,2.539939E+03,4.854234E+03,1.310920E-01,4.756683E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965643E+01,2.399869E+01,4.682090E+01,2.539939E+03,5.723679E+03,1.310920E-01,5.608673E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965643E+01,2.399867E+01,4.656244E+01,2.544622E+03,4.141412E+03,1.313337E-01,4.058203E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965926E+01,2.399865E+01,4.701890E+01
17:30:00,2.537738E+03,6.100830E+03,1.309784E-01,5.978214E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965471E+01,2.399873E+01,4.653234E+01,2.541825E+03,4.762666E+03,1.311894E-01,4.666956E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965719E+01,2.399869E+01,4.684820E+01,2.541825E+03,5.767401E+03,1.311894E-01,5.651514E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965719E+01,2.399868E+01,4.655355E+01,2.545913E+03,4.163917E+03,1.314003E-01,4.080256E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965966E+01,2.399865E+01,4.700986E+01,2.544646E+03,6.098306E+03,1.313349E-01,5.975740E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965878E+01,2.399873E+01,4.653280E+01,2.548149E+03,4.763985E+03,1.315158E-01,4.668248E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966089E+01,2.399869E+01,4.684784E+01,2.548149E+03,5.772302E+03,1.315158E-01,5.656317E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966089E+01,2.399868E+01,4.655259E+01,2.551652E+03,4.177186E+03,1.316966E-01,4.093258E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966300E+01,2.399865E+01,4.700474E+01,2.550476E+03,6.094818E+03,1.316359E-01,5.972322E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966217E+01,2.399873E+01,4.653345E+01,2.553438E+03,4.764212E+03,1.317887E-01,4.668471E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966395E+01,2.399869E+01,4.684778E+01,2.553438E+03,5.776065E+03,1.317887E-01,5.660003E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966395E+01,2.399868E+01,4.655186E+01,2.556398E+03,4.190555E+03,1.319415E-01,4.106358E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966573E+01,2.399865E+01,4.699969E+01,2.528959E+03,6.103005E+03,1.305253E-01,5.980345E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.964948E+01,2.399873E+01,4.653195E+01,2.533642E+03,4.756418E+03,1.307670E-01,4.660834E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965234E+01,2.399869E+01,4.685000E+01,2.533642E+03,5.750426E+03,1.307670E-01,5.634880E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965234E+01,2.399867E+01,4.655694E+01,2.538324E+03,4.134809E+03,1.310087E-01,4.051733E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965519E+01,2.399865E+01,4.702141E+01
17:40:00,2.531580E+03,5.922248E+03,1.306606E-01,5.803218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965071E+01,2.399874E+01,4.656810E+01,2.535667E+03,4.668332E+03,1.308715E-01,4.574518E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965320E+01,2.399869E+01,4.687703E+01,2.535667E+03,5.789273E+03,1.308715E-01,5.672946E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965320E+01,2.399868E+01,4.654936E+01,2.539754E+03,4.160043E+03,1.310825E-01,4.076461E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965569E+01,2.399864E+01,4.701106E+01,2.538486E+03,5.919958E+03,1.310170E-01,5.800975E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965480E+01,2.399874E+01,4.656854E+01,2.541989E+03,4.669451E+03,1.311978E-01,4.575615E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965692E+01,2.399869E+01,4.687671E+01,2.541989E+03,5.793883E+03,1.311978E-01,5.677463E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965692E+01,2.399868E+01,4.654847E+01,2.545492E+03,4.173268E+03,1.313786E-01,4.089420E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965904E+01,2.399865E+01,4.700593E+01,2.544315E+03,5.916718E+03,1.313179E-01,5.797799E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965821E+01,2.399874E+01,4.656917E+01,2.547276E+03,4.669552E+03,1.314707E-01,4.575714E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966000E+01,2.399869E+01,4.687671E+01,2.547276E+03,5.797390E+03,1.314707E-01,5.680899E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966000E+01,2.399868E+01,4.654780E+01,2.550236E+03,4.185637E+03,1.316235E-01,4.101540E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.966178E+01,2.399865E+01,4.700123E+01,2.522804E+03,5.924160E+03,1.302076E-01,5.805091E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.964545E+01,2.399874E+01,4.656774E+01,2.527486E+03,4.662723E+03,1.304493E-01,4.569023E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.964833E+01,2.399869E+01,4.687871E+01,2.527486E+03,5.772941E+03,1.304493E-01,5.656943E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.964833E+01,2.399868E+01,4.655259E+01,2.532167E+03,4.131245E+03,1.306909E-01,4.048242E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965119E+01,2.399864E+01,4.702241E+01
17:50:00,2.525558E+03,5.726182E+03,1.303498E-01,5.611090E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.964677E+01,2.399875E+01,4.661152E+01,2.529645E+03,4.579272E+03,1.305607E-01,4.487250E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.964928E+01,2.399868E+01,4.690519E+01,2.529645E+03,5.805376E+03,1.305607E-01,5.688724E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.964928E+01,2.399868E+01,4.654658E+01,2.533731E+03,4.157875E+03,1.307716E-01,4.074338E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965177E+01,2.399864E+01,4.701137E+01,2.532463E+03,5.724148E+03,1.307062E-01,5.609096E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965088E+01,2.399875E+01,4.661193E+01,2.535966E+03,4.580218E+03,1.308869E-01,4.488177E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965301E+01,2.399868E+01,4.690492E+01,2.535966E+03,5.809678E+03,1.308869E-01,5.692939E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965301E+01,2.399868E+01,4.654576E+01,2.539468E+03,4.171076E+03,1.310677E-01,4.087274E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965514E+01,2.399864E+01,4.700623E+01,2.538291E+03,5.721189E+03,1.310070E-01,5.606197E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965431E+01,2.399875E+01,4.661254E+01,2.541252E+03,4.580153E+03,1.311598E-01,4.488113E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965611E+01,2.399868E+01,4.690498E+01,2.541252E+03,5.812943E+03,1.311598E-01,5.696139E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965611E+01,2.399868E+01,4.654514E+01,2.544211E+03,4.182551E+03,1.313125E-01,4.098517E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965790E+01,2.399864E+01,4.700186E+01,2.516784E+03,5.727770E+03,1.298970E-01,5.612645E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.964149E+01,2.399875E+01,4.661120E+01,2.521466E+03,4.574214E+03,1.301386E-01,4.482293E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.964438E+01,2.399868E+01,4.690677E+01,2.521466E+03,5.789663E+03,1.301386E-01,5.673327E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.964438E+01,2.399868E+01,4.654968E+01,2.526146E+03,4.129726E+03,1.303801E-01,4.046755E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.964725E+01,2.399864E+01,4.702238E+01
