18:00:00,2.519670E+03,5.523001E+03,1.300459E-01,5.411989E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.964291E+01,2.399876E+01,4.666165E+01,2.523756E+03,4.495564E+03,1.302568E-01,4.405226E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.964542E+01,2.399868E+01,4.693235E+01,2.523756E+03,5.813549E+03,1.302568E-01,5.696731E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.964542E+01,2.399869E+01,4.654552E+01,2.527842E+03,4.157265E+03,1.304676E-01,4.073741E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.964793E+01,2.399864E+01,4.701133E+01,2.526573E+03,5.521249E+03,1.304022E-01,5.410273E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.964703E+01,2.399876E+01,4.666203E+01,2.530075E+03,4.496355E+03,1.305829E-01,4.406001E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.964918E+01,2.399868E+01,4.693211E+01,2.530075E+03,5.817603E+03,1.305829E-01,5.700703E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.964918E+01,2.399869E+01,4.654474E+01,2.533577E+03,4.170444E+03,1.307637E-01,4.086655E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965132E+01,2.399864E+01,4.700619E+01,2.532400E+03,5.518576E+03,1.307029E-01,5.407653E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965048E+01,2.399876E+01,4.666262E+01,2.535360E+03,4.496107E+03,1.308557E-01,4.405757E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965228E+01,2.399868E+01,4.693224E+01,2.535360E+03,5.820641E+03,1.308557E-01,5.703680E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965228E+01,2.399869E+01,4.654417E+01,2.538320E+03,4.181106E+03,1.310084E-01,4.097103E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965409E+01,2.399864E+01,4.700211E+01,2.510898E+03,5.524274E+03,1.295931E-01,5.413236E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.963760E+01,2.399876E+01,4.666140E+01,2.515578E+03,4.490980E+03,1.298347E-01,4.400734E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.964050E+01,2.399868E+01,4.693384E+01,2.515578E+03,5.798386E+03,1.298347E-01,5.681874E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.964050E+01,2.399869E+01,4.654851E+01,2.520258E+03,4.130091E+03,1.300762E-01,4.047114E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.964339E+01,2.399864E+01,4.702193E+01
18:10:00,2.614424E+03,5.326021E+03,1.349364E-01,5.218966E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.963911E+01,2.399875E+01,4.671328E+01,2.618510E+03,4.418186E+03,1.351472E-01,4.329404E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.964163E+01,2.399867E+01,4.695859E+01,2.618510E+03,5.812159E+03,1.351472E-01,5.695367E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.964163E+01,2.399869E+01,4.654651E+01,2.622595E+03,4.156375E+03,1.353581E-01,4.072869E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.964415E+01,2.399864E+01,4.701149E+01,2.621381E+03,5.324513E+03,1.352954E-01,5.217488E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.964325E+01,2.399875E+01,4.671362E+01,2.624882E+03,4.418832E+03,1.354761E-01,4.330037E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.964541E+01,2.399867E+01,4.695839E+01,2.624882E+03,5.815992E+03,1.354761E-01,5.699123E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.964541E+01,2.399869E+01,4.654577E+01,2.628383E+03,4.169397E+03,1.356568E-01,4.085630E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.964756E+01,2.399864E+01,4.700637E+01,2.627260E+03,5.322090E+03,1.355988E-01,5.215114E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.964671E+01,2.399875E+01,4.671418E+01,2.630220E+03,4.418423E+03,1.357516E-01,4.329637E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.964853E+01,2.399867E+01,4.695857E+01,2.630220E+03,5.818823E+03,1.357516E-01,5.701897E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.964853E+01,2.399869E+01,4.654524E+01,2.633179E+03,4.179348E+03,1.359044E-01,4.095381E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.965034E+01,2.399864E+01,4.700256E+01,2.605600E+03,5.327012E+03,1.344809E-01,5.219936E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.963378E+01,2.399875E+01,4.671309E+01,2.610280E+03,4.414011E+03,1.347225E-01,4.325313E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.963669E+01,2.399867E+01,4.696000E+01,2.610280E+03,5.797522E+03,1.347225E-01,5.681025E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.963669E+01,2.399869E+01,4.654939E+01,2.614959E+03,4.130304E+03,1.349640E-01,4.047323E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.963959E+01,2.399864E+01,4.702165E+01
18:20:00,2.709350E+03,5.142085E+03,1.398355E-01,5.038726E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.916427E+01,2.399873E+01,4.675951E+01,2.713435E+03,4.346929E+03,1.400463E-01,4.259581E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.916680E+01,2.399867E+01,4.698357E+01,2.713435E+03,5.799408E+03,1.400463E-01,5.682871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.916680E+01,2.399870E+01,4.654998E+01,2.717519E+03,4.153701E+03,1.402571E-01,4.070250E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.916932E+01,2.399864E+01,4.701242E+01,2.716359E+03,5.140755E+03,1.401972E-01,5.037423E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.916841E+01,2.399873E+01,4.675983E+01,2.719860E+03,4.347446E+03,1.403779E-01,4.260088E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.917056E+01,2.399867E+01,4.698341E+01,2.719860E+03,5.803045E+03,1.403779E-01,5.686434E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.917056E+01,2.399870E+01,4.654928E+01,2.723361E+03,4.166403E+03,1.405586E-01,4.082697E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.917271E+01,2.399865E+01,4.700742E+01,2.722291E+03,5.138546E+03,1.405034E-01,5.035258E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.917186E+01,2.399873E+01,4.676038E+01,2.725251E+03,4.346913E+03,1.406562E-01,4.259565E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.917367E+01,2.399867E+01,4.698363E+01,2.725251E+03,5.805688E+03,1.406562E-01,5.689024E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.917367E+01,2.399870E+01,4.654878E+01,2.728209E+03,4.175702E+03,1.408089E-01,4.091808E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.917548E+01,2.399865E+01,4.700385E+01,2.700473E+03,5.142834E+03,1.393773E-01,5.039460E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.915895E+01,2.399873E+01,4.675936E+01,2.705152E+03,4.343100E+03,1.396188E-01,4.255829E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.916186E+01,2.399867E+01,4.698491E+01,2.705152E+03,5.785236E+03,1.396188E-01,5.668983E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.916186E+01,2.399870E+01,4.655277E+01,2.709831E+03,4.128776E+03,1.398603E-01,4.045826E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.916476E+01,2.399864E+01,4.702216E+01
18:30:00,2.804449E+03,4.979025E+03,1.447432E-01,4.878946E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099891E+01,4.849940E+01,2.399871E+01,4.679794E+01,2.808534E+03,4.281334E+03,1.449540E-01,4.195306E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099891E+01,4.850203E+01,2.399866E+01,4.700712E+01,2.808534E+03,5.773318E+03,1.449540E-01,5.657302E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099891E+01,4.850203E+01,2.399870E+01,4.655639E+01,2.812618E+03,4.147773E+03,1.451648E-01,4.064441E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099891E+01,4.850466E+01,2.399865E+01,4.701468E+01,2.811511E+03,4.977847E+03,1.451077E-01,4.877791E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099891E+01,4.850371E+01,2.399871E+01,4.679825E+01,2.815012E+03,4.281736E+03,1.452884E-01,4.195700E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099891E+01,4.850596E+01,2.399866E+01,4.700700E+01,2.815012E+03,5.776781E+03,1.452884E-01,5.660695E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099891E+01,4.850596E+01,2.399870E+01,4.655571E+01,2.818512E+03,4.160001E+03,1.454691E-01,4.076423E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099891E+01,4.850820E+01,2.399865E+01,4.700989E+01,2.817496E+03,4.975806E+03,1.454166E-01,4.875791E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099891E+01,4.850732E+01,2.399871E+01,4.679880E+01,2.820456E+03,4.281108E+03,1.455694E-01,4.195085E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099891E+01,4.850922E+01,2.399866E+01,4.700726E+01,2.820456E+03,5.779258E+03,1.455694E-01,5.663123E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099891E+01,4.850922E+01,2.399870E+01,4.655524E+01,2.823414E+03,4.168702E+03,1.457221E-01,4.084949E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099891E+01,4.851110E+01,2.399865E+01,4.700655E+01,2.795520E+03,4.979597E+03,1.442824E-01,4.879505E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099891E+01,4.849385E+01,2.399871E+01,4.679780E+01,2.800199E+03,4.277797E+03,1.445239E-01,4.191841E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099891E+01,4.849689E+01,2.399866E+01,4.700840E+01,2.800199E+03,5.759618E+03,1.445239E-01,5.643878E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099891E+01,4.849689E+01,2.399870E+01,4.655912E+01,2.804876E+03,4.123999E+03,1.447653E-01,4.041146E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099891E+01,4.849991E+01,2.399865E+01,4.702399E+01
18:40:00,2.899741E+03,4.843311E+03,1.496605E-01,4.745962E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099857E+01,4.789844E+01,2.399870E+01,4.682987E+01,2.903826E+03,4.220980E+03,1.498713E-01,4.136166E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099857E+01,4.790132E+01,2.399866E+01,4.702937E+01,2.903826E+03,5.731936E+03,1.498713E-01,5.616749E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099857E+01,4.790132E+01,2.399871E+01,4.656621E+01,2.907910E+03,4.137148E+03,1.500820E-01,4.054029E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099857E+01,4.790420E+01,2.399865E+01,4.701886E+01,2.906856E+03,4.842223E+03,1.500277E-01,4.744896E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099857E+01,4.790319E+01,2.399870E+01,4.683019E+01,2.910357E+03,4.221277E+03,1.502083E-01,4.136458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099857E+01,4.790565E+01,2.399866E+01,4.702928E+01,2.910357E+03,5.735246E+03,1.502083E-01,5.619992E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099857E+01,4.790565E+01,2.399871E+01,4.656555E+01,2.913857E+03,4.148772E+03,1.503890E-01,4.065419E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099857E+01,4.790811E+01,2.399865E+01,4.701434E+01,2.912895E+03,4.840293E+03,1.503393E-01,4.743005E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099857E+01,4.790717E+01,2.399870E+01,4.683076E+01,2.915855E+03,4.220577E+03,1.504921E-01,4.135772E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099857E+01,4.790925E+01,2.399866E+01,4.702957E+01,2.915855E+03,5.737583E+03,1.504921E-01,5.622283E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099857E+01,4.790925E+01,2.399871E+01,4.656510E+01,2.918813E+03,4.156930E+03,1.506448E-01,4.073413E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099857E+01,4.791132E+01,2.399865E+01,4.701120E+01,2.890760E+03,4.843783E+03,1.491969E-01,4.746425E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099857E+01,4.789233E+01,2.399870E+01,4.682973E+01,2.895438E+03,4.217695E+03,1.494383E-01,4.132948E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099857E+01,4.789566E+01,2.399866E+01,4.703060E+01,2.895438E+03,5.718681E+03,1.494383E-01,5.603761E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099857E+01,4.789566E+01,2.399871E+01,4.656889E+01,2.900115E+03,4.114500E+03,1.496798E-01,4.031837E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099857E+01,4.789897E+01,2.399865E+01,4.702775E+01
18:50:00,2.995207E+03,4.735363E+03,1.545862E-01,4.640189E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.744662E+01,2.399869E+01,4.685758E+01,2.999291E+03,4.164990E+03,1.547970E-01,4.081304E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.744986E+01,2.399865E+01,4.705060E+01,2.999291E+03,5.673377E+03,1.547970E-01,5.559363E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.744986E+01,2.399872E+01,4.657998E+01,3.003375E+03,4.120401E+03,1.550078E-01,4.037617E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.745309E+01,2.399865E+01,4.702555E+01,3.002376E+03,4.734320E+03,1.549562E-01,4.639167E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.745200E+01,2.399869E+01,4.685791E+01,3.005876E+03,4.165196E+03,1.551368E-01,4.081506E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.745477E+01,2.399865E+01,4.705054E+01,3.005876E+03,5.676559E+03,1.551368E-01,5.562481E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.745477E+01,2.399872E+01,4.657934E+01,3.009376E+03,4.131327E+03,1.553175E-01,4.048324E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.745753E+01,2.399866E+01,4.702132E+01,3.008468E+03,4.732439E+03,1.552706E-01,4.637324E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.745651E+01,2.399869E+01,4.685850E+01,3.011427E+03,4.164438E+03,1.554233E-01,4.080763E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.745885E+01,2.399865E+01,4.705085E+01,3.011427E+03,5.678782E+03,1.554233E-01,5.564660E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.745885E+01,2.399872E+01,4.657890E+01,3.014385E+03,4.138997E+03,1.555760E-01,4.055839E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.746117E+01,2.399866E+01,4.701835E+01,2.986173E+03,4.735827E+03,1.541199E-01,4.640643E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.743973E+01,2.399869E+01,4.685743E+01,2.990850E+03,4.161923E+03,1.543614E-01,4.078299E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.744346E+01,2.399865E+01,4.705177E+01,2.990850E+03,5.660532E+03,1.543614E-01,5.546777E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.744346E+01,2.399872E+01,4.658263E+01,2.995527E+03,4.098829E+03,1.546027E-01,4.016479E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.744718E+01,2.399865E+01,4.703405E+01
19:00:00,3.090830E+03,4.648229E+03,1.595197E-01,4.554812E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099801E+01,4.712959E+01,2.399868E+01,4.688274E+01,3.094914E+03,4.113161E+03,1.597305E-01,4.030518E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099801E+01,4.713323E+01,2.399865E+01,4.707104E+01,3.094914E+03,5.596001E+03,1.597305E-01,5.483539E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099801E+01,4.713323E+01,2.399872E+01,4.659828E+01,3.098998E+03,4.096183E+03,1.599413E-01,4.013885E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099801E+01,4.713685E+01,2.399866E+01,4.703535E+01,3.098052E+03,4.647168E+03,1.598925E-01,4.553772E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099801E+01,4.713567E+01,2.399868E+01,4.688310E+01,3.101552E+03,4.113286E+03,1.600731E-01,4.030640E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099801E+01,4.713877E+01,2.399865E+01,4.707101E+01,3.101552E+03,5.599082E+03,1.600731E-01,5.486558E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099801E+01,4.713877E+01,2.399872E+01,4.659765E+01,3.105052E+03,4.106356E+03,1.602537E-01,4.023853E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099801E+01,4.714187E+01,2.399866E+01,4.703138E+01,3.104198E+03,4.645299E+03,1.602096E-01,4.551941E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099801E+01,4.714077E+01,2.399868E+01,4.688370E+01,3.107157E+03,4.112478E+03,1.603624E-01,4.029848E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099801E+01,4.714338E+01,2.399865E+01,4.707135E+01,3.107157E+03,5.601221E+03,1.603624E-01,5.488654E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099801E+01,4.714338E+01,2.399872E+01,4.659721E+01,3.110115E+03,4.113593E+03,1.605150E-01,4.030945E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099801E+01,4.714600E+01,2.399866E+01,4.702855E+01,3.081743E+03,4.648714E+03,1.590507E-01,4.555287E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099801E+01,4.712182E+01,2.399868E+01,4.688257E+01,3.086420E+03,4.110287E+03,1.592921E-01,4.027702E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099801E+01,4.712601E+01,2.399865E+01,4.707218E+01,3.086420E+03,5.583527E+03,1.592921E-01,5.471316E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099801E+01,4.712601E+01,2.399872E+01,4.660092E+01,3.091097E+03,4.075619E+03,1.595335E-01,3.993735E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099801E+01,4.713018E+01,2.399866E+01,4.704352E+01
19:10:00,3.086084E+03,4.572368E+03,1.592727E-01,4.480482E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.690700E+01,2.399867E+01,4.690627E+01,3.090168E+03,4.064485E+03,1.594835E-01,3.982822E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.691101E+01,2.399865E+01,4.709091E+01,3.090168E+03,5.495602E+03,1.594835E-01,5.385154E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.691101E+01,2.399873E+01,4.662172E+01,3.094251E+03,4.062048E+03,1.596942E-01,3.980434E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.691502E+01,2.399867E+01,4.704884E+01,3.093305E+03,4.571285E+03,1.596454E-01,4.479420E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.691374E+01,2.399867E+01,4.690664E+01,3.096805E+03,4.064537E+03,1.598261E-01,3.982873E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.691717E+01,2.399865E+01,4.709090E+01,3.096805E+03,5.498653E+03,1.598261E-01,5.388144E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.691717E+01,2.399873E+01,4.662107E+01,3.100305E+03,4.071548E+03,1.600067E-01,3.989743E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.692060E+01,2.399867E+01,4.704508E+01,3.099450E+03,4.569421E+03,1.599625E-01,4.477594E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.691941E+01,2.399867E+01,4.690726E+01,3.102409E+03,4.063687E+03,1.601153E-01,3.982040E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.692231E+01,2.399865E+01,4.709127E+01,3.102409E+03,5.500751E+03,1.601153E-01,5.390199E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.692231E+01,2.399873E+01,4.662063E+01,3.105367E+03,4.078420E+03,1.602679E-01,3.996477E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.692519E+01,2.399867E+01,4.704236E+01,3.076997E+03,4.572898E+03,1.588038E-01,4.481002E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.689839E+01,2.399867E+01,4.690607E+01,3.081674E+03,4.061785E+03,1.590452E-01,3.980176E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.690300E+01,2.399865E+01,4.709200E+01,3.081674E+03,5.483437E+03,1.590452E-01,5.373234E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.690300E+01,2.399873E+01,4.662438E+01,3.086351E+03,4.042418E+03,1.592865E-01,3.961199E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.690761E+01,2.399866E+01,4.705675E+01
19:20:00,3.081427E+03,4.503950E+03,1.590304E-01,4.413444E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099772E+01,4.674560E+01,2.399867E+01,4.692849E+01,3.085511E+03,4.018351E+03,1.592412E-01,3.937616E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099772E+01,4.674996E+01,2.399864E+01,4.711018E+01,3.085511E+03,5.369664E+03,1.592412E-01,5.261744E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099772E+01,4.674996E+01,2.399874E+01,4.665234E+01,3.089594E+03,4.016509E+03,1.594519E-01,3.935808E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099772E+01,4.675430E+01,2.399867E+01,4.706742E+01,3.088647E+03,4.502840E+03,1.594030E-01,4.412356E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099772E+01,4.675295E+01,2.399867E+01,4.692888E+01,3.092148E+03,4.018337E+03,1.595837E-01,3.937603E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099772E+01,4.675667E+01,2.399864E+01,4.711021E+01,3.092148E+03,5.372745E+03,1.595837E-01,5.264762E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099772E+01,4.675667E+01,2.399874E+01,4.665165E+01,3.095648E+03,4.025454E+03,1.597643E-01,3.944573E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099772E+01,4.676039E+01,2.399868E+01,4.706381E+01,3.094792E+03,4.500975E+03,1.597201E-01,4.410529E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099772E+01,4.675913E+01,2.399867E+01,4.692952E+01,3.097751E+03,4.017449E+03,1.598729E-01,3.936733E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099772E+01,4.676227E+01,2.399864E+01,4.711060E+01,3.097751E+03,5.374852E+03,1.598729E-01,5.266826E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099772E+01,4.676227E+01,2.399874E+01,4.665118E+01,3.100709E+03,4.032028E+03,1.600255E-01,3.951015E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099772E+01,4.676540E+01,2.399868E+01,4.706115E+01,3.072341E+03,4.504530E+03,1.585615E-01,4.414012E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099772E+01,4.673623E+01,2.399867E+01,4.692827E+01,3.077018E+03,4.015809E+03,1.588029E-01,3.935125E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099772E+01,4.674124E+01,2.399864E+01,4.711123E+01,3.077018E+03,5.357770E+03,1.588029E-01,5.250089E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099772E+01,4.674124E+01,2.399874E+01,4.665506E+01,3.081694E+03,3.997667E+03,1.590442E-01,3.917346E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099772E+01,4.674624E+01,2.399867E+01,4.707516E+01
19:30:00,3.076844E+03,4.441059E+03,1.587921E-01,4.351821E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099763E+01,4.662484E+01,2.399866E+01,4.694964E+01,3.080928E+03,3.974374E+03,1.590029E-01,3.894524E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099763E+01,4.662950E+01,2.399864E+01,4.712894E+01,3.080928E+03,5.216975E+03,1.590029E-01,5.112118E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099763E+01,4.662950E+01,2.399876E+01,4.669192E+01,3.085011E+03,3.958379E+03,1.592136E-01,3.878844E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099763E+01,4.663413E+01,2.399868E+01,4.709214E+01,3.084064E+03,4.439920E+03,1.591647E-01,4.350704E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099763E+01,4.663271E+01,2.399866E+01,4.695005E+01,3.087564E+03,3.974298E+03,1.593454E-01,3.894450E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099763E+01,4.663668E+01,2.399864E+01,4.712899E+01,3.087564E+03,5.220134E+03,1.593454E-01,5.115214E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099763E+01,4.663668E+01,2.399876E+01,4.669115E+01,3.091064E+03,3.966892E+03,1.595260E-01,3.887186E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099763E+01,4.664065E+01,2.399868E+01,4.708860E+01,3.090208E+03,4.438052E+03,1.594818E-01,4.348873E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099763E+01,4.663933E+01,2.399866E+01,4.695072E+01,3.093168E+03,3.973377E+03,1.596345E-01,3.893548E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099763E+01,4.664268E+01,2.399864E+01,4.712940E+01,3.093168E+03,5.222313E+03,1.596345E-01,5.117349E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099763E+01,4.664268E+01,2.399876E+01,4.669063E+01,3.096125E+03,3.973232E+03,1.597872E-01,3.893399E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099763E+01,4.664603E+01,2.399868E+01,4.708597E+01,3.067759E+03,4.441691E+03,1.583233E-01,4.352439E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099764E+01,4.661481E+01,2.399866E+01,4.694940E+01,3.072436E+03,3.971978E+03,1.585646E-01,3.892176E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099764E+01,4.662016E+01,2.399864E+01,4.712995E+01,3.072436E+03,5.205208E+03,1.585646E-01,5.100588E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099764E+01,4.662016E+01,2.399876E+01,4.669476E+01,3.077112E+03,3.940202E+03,1.588059E-01,3.861033E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099763E+01,4.662550E+01,2.399868E+01,4.709981E+01
19:40:00,3.072309E+03,4.382462E+03,1.585566E-01,4.294403E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099757E+01,4.653292E+01,2.399866E+01,4.696996E+01,3.076392E+03,3.932272E+03,1.587674E-01,3.853270E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099757E+01,4.653782E+01,2.399864E+01,4.714727E+01,3.076392E+03,5.045601E+03,1.587674E-01,4.944184E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099757E+01,4.653782E+01,2.399877E+01,4.674151E+01,3.080475E+03,3.890207E+03,1.589781E-01,3.812039E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099757E+01,4.654271E+01,2.399869E+01,4.712367E+01,3.079528E+03,4.381292E+03,1.589292E-01,4.293257E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099757E+01,4.654123E+01,2.399866E+01,4.697039E+01,3.083028E+03,3.932140E+03,1.591098E-01,3.853140E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099757E+01,4.654541E+01,2.399864E+01,4.714735E+01,3.083028E+03,5.048881E+03,1.591098E-01,4.947398E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099757E+01,4.654541E+01,2.399877E+01,4.674064E+01,3.086528E+03,3.898387E+03,1.592904E-01,3.820054E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099757E+01,4.654959E+01,2.399869E+01,4.712014E+01,3.085671E+03,4.379417E+03,1.592463E-01,4.291420E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099757E+01,4.654822E+01,2.399866E+01,4.697108E+01,3.088630E+03,3.931189E+03,1.593990E-01,3.852208E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099757E+01,4.655175E+01,2.399864E+01,4.714778E+01,3.088630E+03,5.051172E+03,1.593990E-01,4.949643E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099757E+01,4.655175E+01,2.399877E+01,4.674004E+01,3.091588E+03,3.904537E+03,1.595516E-01,3.826081E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099757E+01,4.655528E+01,2.399869E+01,4.711749E+01,3.063224E+03,4.383145E+03,1.580878E-01,4.295073E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099757E+01,4.652233E+01,2.399866E+01,4.696970E+01,3.067901E+03,3.930013E+03,1.583292E-01,3.851056E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099757E+01,4.652797E+01,2.399864E+01,4.714825E+01,3.067901E+03,5.033902E+03,1.583292E-01,4.932720E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099757E+01,4.652797E+01,2.399877E+01,4.674456E+01,3.072577E+03,3.872604E+03,1.585705E-01,3.794790E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099757E+01,4.653359E+01,2.399869E+01,4.713135E+01
19:50:00,3.067830E+03,4.327308E+03,1.583245E-01,4.240360E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099753E+01,4.646250E+01,2.399865E+01,4.698966E+01,3.071913E+03,3.891830E+03,1.585352E-01,3.813641E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099753E+01,4.646762E+01,2.399863E+01,4.716529E+01,3.071913E+03,4.867136E+03,1.585352E-01,4.769301E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099753E+01,4.646762E+01,2.399878E+01,4.679724E+01,3.075996E+03,3.815900E+03,1.587459E-01,3.739223E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099752E+01,4.647271E+01,2.399870E+01,4.716001E+01,3.075049E+03,4.326107E+03,1.586970E-01,4.239183E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099752E+01,4.647118E+01,2.399865E+01,4.699012E+01,3.078548E+03,3.891644E+03,1.588776E-01,3.813458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099752E+01,4.647555E+01,2.399864E+01,4.716539E+01,3.078548E+03,4.870543E+03,1.588776E-01,4.772639E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099752E+01,4.647555E+01,2.399877E+01,4.679626E+01,3.082048E+03,3.823816E+03,1.590582E-01,3.746979E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099752E+01,4.647991E+01,2.399870E+01,4.715644E+01,3.081191E+03,4.324226E+03,1.590140E-01,4.237340E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099752E+01,4.647849E+01,2.399865E+01,4.699082E+01,3.084150E+03,3.890665E+03,1.591667E-01,3.812499E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099752E+01,4.648217E+01,2.399864E+01,4.716585E+01,3.084150E+03,4.872952E+03,1.591667E-01,4.775000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099752E+01,4.648217E+01,2.399877E+01,4.679556E+01,3.087108E+03,3.829806E+03,1.593194E-01,3.752849E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099752E+01,4.648585E+01,2.399870E+01,4.715375E+01,3.058747E+03,4.328043E+03,1.578557E-01,4.241080E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099753E+01,4.645145E+01,2.399865E+01,4.698938E+01,3.063423E+03,3.889700E+03,1.580971E-01,3.811554E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099753E+01,4.645733E+01,2.399863E+01,4.716623E+01,3.063423E+03,4.855487E+03,1.580971E-01,4.757886E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099753E+01,4.645733E+01,2.399878E+01,4.680055E+01,3.068098E+03,3.798804E+03,1.583384E-01,3.722470E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099753E+01,4.646319E+01,2.399870E+01,4.716777E+01
20:00:00,3.063417E+03,4.274990E+03,1.580960E-01,4.189095E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099749E+01,4.640840E+01,2.399865E+01,4.700891E+01,3.067500E+03,3.852873E+03,1.583068E-01,3.775468E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099749E+01,4.641369E+01,2.399863E+01,4.718307E+01,3.067500E+03,4.693300E+03,1.583068E-01,4.598956E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099749E+01,4.641369E+01,2.399876E+01,4.685226E+01,3.071583E+03,3.740686E+03,1.585174E-01,3.665517E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099749E+01,4.641896E+01,2.399870E+01,4.719760E+01,3.070635E+03,4.273758E+03,1.584685E-01,4.187888E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099749E+01,4.641739E+01,2.399865E+01,4.700938E+01,3.074135E+03,3.852637E+03,1.586491E-01,3.775236E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099749E+01,4.642190E+01,2.399863E+01,4.718319E+01,3.074135E+03,4.696817E+03,1.586491E-01,4.602403E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099749E+01,4.642190E+01,2.399876E+01,4.685116E+01,3.077634E+03,3.748382E+03,1.588297E-01,3.673059E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099749E+01,4.642641E+01,2.399870E+01,4.719399E+01,3.076777E+03,4.271869E+03,1.587855E-01,4.186036E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099749E+01,4.642496E+01,2.399865E+01,4.701011E+01,3.079736E+03,3.851632E+03,1.589382E-01,3.774252E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099749E+01,4.642877E+01,2.399863E+01,4.718367E+01,3.079736E+03,4.699332E+03,1.589382E-01,4.604867E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099749E+01,4.642877E+01,2.399876E+01,4.685037E+01,3.082693E+03,3.754229E+03,1.590908E-01,3.678788E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099749E+01,4.643257E+01,2.399870E+01,4.719126E+01,3.054335E+03,4.275776E+03,1.576273E-01,4.189865E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099749E+01,4.639695E+01,2.399865E+01,4.700860E+01,3.059011E+03,3.850865E+03,1.578687E-01,3.773501E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099749E+01,4.640303E+01,2.399863E+01,4.718397E+01,3.059011E+03,4.681711E+03,1.578687E-01,4.587600E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099749E+01,4.640303E+01,2.399876E+01,4.685582E+01,3.063686E+03,3.724048E+03,1.581099E-01,3.649214E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099749E+01,4.640910E+01,2.399870E+01,4.720546E+01
20:10:00,3.059076E+03,4.224977E+03,1.578715E-01,4.140089E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099746E+01,4.636661E+01,2.399865E+01,4.702781E+01,3.063159E+03,3.815183E+03,1.580822E-01,3.738536E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099746E+01,4.637204E+01,2.399863E+01,4.720065E+01,3.063159E+03,4.534395E+03,1.580822E-01,4.443244E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099746E+01,4.637204E+01,2.399874E+01,4.690033E+01,3.067242E+03,3.669290E+03,1.582929E-01,3.595555E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099746E+01,4.637747E+01,2.399869E+01,4.723241E+01,3.066294E+03,4.223715E+03,1.582440E-01,4.138852E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099746E+01,4.637586E+01,2.399865E+01,4.702831E+01,3.069793E+03,3.814898E+03,1.584246E-01,3.738257E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099746E+01,4.638050E+01,2.399863E+01,4.720080E+01,3.069793E+03,4.537959E+03,1.584246E-01,4.446737E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099746E+01,4.638050E+01,2.399874E+01,4.689916E+01,3.073292E+03,3.676782E+03,1.586051E-01,3.602896E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099746E+01,4.638513E+01,2.399869E+01,4.722876E+01,3.072435E+03,4.221817E+03,1.585609E-01,4.136992E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099746E+01,4.638365E+01,2.399865E+01,4.702906E+01,3.075394E+03,3.813870E+03,1.587136E-01,3.737249E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099746E+01,4.638756E+01,2.399863E+01,4.720130E+01,3.075394E+03,4.540549E+03,1.587136E-01,4.449275E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099746E+01,4.638756E+01,2.399874E+01,4.689830E+01,3.078351E+03,3.682486E+03,1.588662E-01,3.608485E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099746E+01,4.639146E+01,2.399869E+01,4.722599E+01,3.049995E+03,4.225813E+03,1.574029E-01,4.140908E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099747E+01,4.635484E+01,2.399865E+01,4.702748E+01,3.054671E+03,3.813291E+03,1.576442E-01,3.736682E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099747E+01,4.636109E+01,2.399863E+01,4.720152E+01,3.054671E+03,4.522898E+03,1.576442E-01,4.431979E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099747E+01,4.636109E+01,2.399874E+01,4.690408E+01,3.059346E+03,3.653087E+03,1.578854E-01,3.579678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099746E+01,4.636732E+01,2.399869E+01,4.724035E+01
