20:20:00,3.054812E+03,4.176937E+03,1.576510E-01,4.093015E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099745E+01,4.633404E+01,2.399865E+01,4.704640E+01,3.058894E+03,3.778648E+03,1.578617E-01,3.702736E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099745E+01,4.633959E+01,2.399863E+01,4.721801E+01,3.058894E+03,4.397609E+03,1.578617E-01,4.309209E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099745E+01,4.633959E+01,2.399872E+01,4.693980E+01,3.062976E+03,3.604922E+03,1.580724E-01,3.532481E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099744E+01,4.634513E+01,2.399868E+01,4.726264E+01,3.062028E+03,4.175645E+03,1.580235E-01,4.091749E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099744E+01,4.634350E+01,2.399865E+01,4.704692E+01,3.065527E+03,3.778317E+03,1.582040E-01,3.702411E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099744E+01,4.634824E+01,2.399863E+01,4.721819E+01,3.065527E+03,4.401168E+03,1.582040E-01,4.312696E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099744E+01,4.634824E+01,2.399872E+01,4.693859E+01,3.069026E+03,3.612210E+03,1.583846E-01,3.539622E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099744E+01,4.635298E+01,2.399868E+01,4.725897E+01,3.068169E+03,4.173739E+03,1.583404E-01,4.089881E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099744E+01,4.635147E+01,2.399865E+01,4.704769E+01,3.071128E+03,3.777266E+03,1.584931E-01,3.701381E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099744E+01,4.635547E+01,2.399863E+01,4.721870E+01,3.071128E+03,4.403790E+03,1.584931E-01,4.315266E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099744E+01,4.635547E+01,2.399872E+01,4.693769E+01,3.074085E+03,3.617767E+03,1.586457E-01,3.545067E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099744E+01,4.635946E+01,2.399868E+01,4.725619E+01,3.045731E+03,4.177823E+03,1.571824E-01,4.093883E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099745E+01,4.632199E+01,2.399865E+01,4.704604E+01,3.050407E+03,3.776867E+03,1.574237E-01,3.700991E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099745E+01,4.632838E+01,2.399863E+01,4.721884E+01,3.050407E+03,4.386258E+03,1.574237E-01,4.298086E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099745E+01,4.632838E+01,2.399872E+01,4.694369E+01,3.055081E+03,3.589144E+03,1.576650E-01,3.517020E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099745E+01,4.633476E+01,2.399867E+01,4.727063E+01
20:30:00,3.050624E+03,4.130617E+03,1.574347E-01,4.047627E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099743E+01,4.630832E+01,2.399864E+01,4.706472E+01,3.054707E+03,3.743176E+03,1.576454E-01,3.667977E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099743E+01,4.631398E+01,2.399863E+01,4.723516E+01,3.054707E+03,4.288604E+03,1.576454E-01,4.202399E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099743E+01,4.631398E+01,2.399871E+01,4.697229E+01,3.058789E+03,3.550557E+03,1.578560E-01,3.479208E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099743E+01,4.631962E+01,2.399867E+01,4.728861E+01,3.057840E+03,4.129295E+03,1.578071E-01,4.046331E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099743E+01,4.631796E+01,2.399864E+01,4.706526E+01,3.061340E+03,3.742801E+03,1.579876E-01,3.667610E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099743E+01,4.632279E+01,2.399863E+01,4.723536E+01,3.061340E+03,4.292109E+03,1.579876E-01,4.205833E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099743E+01,4.632279E+01,2.399871E+01,4.697105E+01,3.064838E+03,3.557631E+03,1.581682E-01,3.486141E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099743E+01,4.632761E+01,2.399867E+01,4.728494E+01,3.063981E+03,4.127381E+03,1.581239E-01,4.044455E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099743E+01,4.632608E+01,2.399864E+01,4.706605E+01,3.066939E+03,3.741729E+03,1.582766E-01,3.666559E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099743E+01,4.633015E+01,2.399863E+01,4.723589E+01,3.066939E+03,4.294704E+03,1.582766E-01,4.208376E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099743E+01,4.633015E+01,2.399871E+01,4.697013E+01,3.069896E+03,3.563030E+03,1.584292E-01,3.491431E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099743E+01,4.633421E+01,2.399867E+01,4.728216E+01,3.041545E+03,4.131551E+03,1.569661E-01,4.048542E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099743E+01,4.629605E+01,2.399864E+01,4.706433E+01,3.046220E+03,3.741502E+03,1.572074E-01,3.666337E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099743E+01,4.630256E+01,2.399863E+01,4.723595E+01,3.046220E+03,4.277490E+03,1.572074E-01,4.191508E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099743E+01,4.630256E+01,2.399871E+01,4.697627E+01,3.050894E+03,3.535208E+03,1.574486E-01,3.464168E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099743E+01,4.630905E+01,2.399867E+01,4.729662E+01
20:40:00,3.046516E+03,4.085824E+03,1.572224E-01,4.003735E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099742E+01,4.628770E+01,2.399864E+01,4.708282E+01,3.050598E+03,3.708694E+03,1.574331E-01,3.634189E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099742E+01,4.629344E+01,2.399863E+01,4.725212E+01,3.050598E+03,4.203645E+03,1.574331E-01,4.119153E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099742E+01,4.629344E+01,2.399870E+01,4.700007E+01,3.054680E+03,3.505488E+03,1.576438E-01,3.435048E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099742E+01,4.629917E+01,2.399866E+01,4.731139E+01,3.053731E+03,4.084473E+03,1.575948E-01,4.002411E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099742E+01,4.629749E+01,2.399864E+01,4.708339E+01,3.057230E+03,3.708277E+03,1.577754E-01,3.633780E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099742E+01,4.630239E+01,2.399863E+01,4.725235E+01,3.057230E+03,4.207051E+03,1.577754E-01,4.122490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099742E+01,4.630239E+01,2.399870E+01,4.699882E+01,3.060729E+03,3.512352E+03,1.579559E-01,3.441774E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099742E+01,4.630728E+01,2.399866E+01,4.730774E+01,3.059871E+03,4.082550E+03,1.579116E-01,4.000527E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099742E+01,4.630573E+01,2.399864E+01,4.708419E+01,3.062830E+03,3.707185E+03,1.580643E-01,3.632710E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099742E+01,4.630986E+01,2.399863E+01,4.725290E+01,3.062830E+03,4.209575E+03,1.580643E-01,4.124963E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099742E+01,4.630986E+01,2.399870E+01,4.699790E+01,3.065787E+03,3.517591E+03,1.582169E-01,3.446907E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099742E+01,4.631398E+01,2.399866E+01,4.730497E+01,3.037437E+03,4.086805E+03,1.567539E-01,4.004696E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099742E+01,4.627525E+01,2.399864E+01,4.708240E+01,3.042112E+03,3.707123E+03,1.569952E-01,3.632650E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099742E+01,4.628185E+01,2.399862E+01,4.725288E+01,3.042112E+03,4.192812E+03,1.569952E-01,4.108537E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099742E+01,4.628185E+01,2.399870E+01,4.700410E+01,3.046786E+03,3.490560E+03,1.572364E-01,3.420419E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099742E+01,4.628843E+01,2.399866E+01,4.731940E+01
20:50:00,3.042486E+03,4.042411E+03,1.570143E-01,3.961195E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099741E+01,4.627088E+01,2.399864E+01,4.710076E+01,3.046569E+03,3.675144E+03,1.572250E-01,3.601313E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099741E+01,4.627669E+01,2.399862E+01,4.726895E+01,3.046569E+03,4.135464E+03,1.572250E-01,4.052348E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099741E+01,4.627669E+01,2.399869E+01,4.702484E+01,3.050650E+03,3.467766E+03,1.574356E-01,3.398086E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099741E+01,4.628249E+01,2.399865E+01,4.733197E+01,3.049701E+03,4.041032E+03,1.573867E-01,3.959844E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099741E+01,4.628079E+01,2.399864E+01,4.710136E+01,3.053200E+03,3.674686E+03,1.575672E-01,3.600864E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099741E+01,4.628575E+01,2.399862E+01,4.726919E+01,3.053200E+03,4.138757E+03,1.575672E-01,4.055574E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099741E+01,4.628575E+01,2.399869E+01,4.702359E+01,3.056699E+03,3.474427E+03,1.577478E-01,3.404614E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099741E+01,4.629070E+01,2.399865E+01,4.732833E+01,3.055841E+03,4.039101E+03,1.577035E-01,3.957952E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099741E+01,4.628914E+01,2.399864E+01,4.710218E+01,3.058799E+03,3.673574E+03,1.578562E-01,3.599775E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099741E+01,4.629331E+01,2.399862E+01,4.726977E+01,3.058799E+03,4.141196E+03,1.578562E-01,4.057964E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099741E+01,4.629331E+01,2.399869E+01,4.702267E+01,3.061756E+03,3.479507E+03,1.580088E-01,3.409591E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099741E+01,4.629749E+01,2.399865E+01,4.732558E+01,3.033408E+03,4.043438E+03,1.565458E-01,3.962201E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099741E+01,4.625827E+01,2.399864E+01,4.710032E+01,3.038083E+03,3.673672E+03,1.567871E-01,3.599871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099741E+01,4.626496E+01,2.399862E+01,4.726967E+01,3.038083E+03,4.124928E+03,1.567871E-01,4.042023E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099741E+01,4.626496E+01,2.399869E+01,4.702890E+01,3.042757E+03,3.453240E+03,1.570283E-01,3.383853E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099741E+01,4.627162E+01,2.399865E+01,4.733995E+01
21:00:00,3.038536E+03,4.000264E+03,1.568103E-01,3.919896E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099741E+01,4.625691E+01,2.399864E+01,4.711859E+01,3.042618E+03,3.642475E+03,1.570210E-01,3.569302E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099741E+01,4.626277E+01,2.399862E+01,4.728565E+01,3.042618E+03,4.076574E+03,1.570210E-01,3.994647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099741E+01,4.626277E+01,2.399868E+01,4.704757E+01,3.046699E+03,3.434195E+03,1.572316E-01,3.365193E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099741E+01,4.626862E+01,2.399865E+01,4.735097E+01,3.045750E+03,3.998858E+03,1.571826E-01,3.918518E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099741E+01,4.626691E+01,2.399864E+01,4.711920E+01,3.049249E+03,3.641979E+03,1.573632E-01,3.568815E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099741E+01,4.627192E+01,2.399862E+01,4.728592E+01,3.049249E+03,4.079755E+03,1.573632E-01,3.997764E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099741E+01,4.627192E+01,2.399868E+01,4.704632E+01,3.052748E+03,3.440665E+03,1.575438E-01,3.371532E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099741E+01,4.627692E+01,2.399865E+01,4.734737E+01,3.051889E+03,3.996920E+03,1.574994E-01,3.916619E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099741E+01,4.627535E+01,2.399864E+01,4.712005E+01,3.054848E+03,3.640849E+03,1.576521E-01,3.567708E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.627957E+01,2.399862E+01,4.728652E+01,3.054848E+03,4.082107E+03,1.576521E-01,4.000068E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.627957E+01,2.399868E+01,4.704540E+01,3.057805E+03,3.445591E+03,1.578047E-01,3.376359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.628378E+01,2.399865E+01,4.734464E+01,3.029458E+03,4.001335E+03,1.563419E-01,3.920945E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099741E+01,4.624417E+01,2.399864E+01,4.711811E+01,3.034133E+03,3.641099E+03,1.565831E-01,3.567953E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099741E+01,4.625092E+01,2.399862E+01,4.728634E+01,3.034133E+03,4.066328E+03,1.565831E-01,3.984607E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099741E+01,4.625092E+01,2.399868E+01,4.705164E+01,3.038807E+03,3.420055E+03,1.568243E-01,3.351336E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099741E+01,4.625764E+01,2.399865E+01,4.735891E+01
21:10:00,3.034663E+03,3.959212E+03,1.566104E-01,3.879670E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.624506E+01,2.399864E+01,4.713631E+01,3.038745E+03,3.610568E+03,1.568211E-01,3.538036E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.625098E+01,2.399862E+01,4.730226E+01,3.038745E+03,4.023774E+03,1.568211E-01,3.942912E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.625098E+01,2.399868E+01,4.706878E+01,3.042827E+03,3.403402E+03,1.570317E-01,3.335020E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.625688E+01,2.399865E+01,4.736881E+01,3.041877E+03,3.957780E+03,1.569827E-01,3.878266E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.625516E+01,2.399864E+01,4.713695E+01,3.045376E+03,3.610033E+03,1.571632E-01,3.537512E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.626021E+01,2.399862E+01,4.730255E+01,3.045376E+03,4.026842E+03,1.571632E-01,3.945919E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.626021E+01,2.399868E+01,4.706755E+01,3.048875E+03,3.409686E+03,1.573438E-01,3.341178E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.626525E+01,2.399865E+01,4.736524E+01,3.048016E+03,3.955835E+03,1.572995E-01,3.876360E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.626366E+01,2.399864E+01,4.713782E+01,3.050974E+03,3.608886E+03,1.574521E-01,3.536388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.626792E+01,2.399862E+01,4.730317E+01,3.050974E+03,4.029105E+03,1.574521E-01,3.948137E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.626792E+01,2.399868E+01,4.706664E+01,3.053931E+03,3.414465E+03,1.576047E-01,3.345860E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.627216E+01,2.399865E+01,4.736253E+01,3.025587E+03,3.960326E+03,1.561420E-01,3.880761E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.623222E+01,2.399864E+01,4.713581E+01,3.030261E+03,3.609284E+03,1.563832E-01,3.536778E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.623902E+01,2.399862E+01,4.730291E+01,3.030261E+03,4.013814E+03,1.563832E-01,3.933152E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.623902E+01,2.399868E+01,4.707285E+01,3.034935E+03,3.389633E+03,1.566244E-01,3.321528E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.624581E+01,2.399864E+01,4.737669E+01
21:20:00,3.030868E+03,3.919182E+03,1.564145E-01,3.840444E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.623484E+01,2.399863E+01,4.715396E+01,3.034950E+03,3.579384E+03,1.566251E-01,3.507479E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.624079E+01,2.399862E+01,4.731877E+01,3.034950E+03,3.975458E+03,1.566251E-01,3.895571E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.624079E+01,2.399867E+01,4.708882E+01,3.039032E+03,3.374726E+03,1.568358E-01,3.306922E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.624673E+01,2.399864E+01,4.738572E+01,3.038082E+03,3.917725E+03,1.567867E-01,3.839016E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.624500E+01,2.399863E+01,4.715462E+01,3.041581E+03,3.578813E+03,1.569673E-01,3.506919E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.625009E+01,2.399862E+01,4.731909E+01,3.041581E+03,3.978415E+03,1.569673E-01,3.898468E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.625009E+01,2.399867E+01,4.708760E+01,3.045079E+03,3.380831E+03,1.571479E-01,3.312905E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.625516E+01,2.399864E+01,4.738219E+01,3.044220E+03,3.915772E+03,1.571035E-01,3.837103E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.625357E+01,2.399863E+01,4.715551E+01,3.047179E+03,3.577649E+03,1.572562E-01,3.505779E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.625785E+01,2.399862E+01,4.731972E+01,3.047179E+03,3.980590E+03,1.572562E-01,3.900599E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.625785E+01,2.399867E+01,4.708671E+01,3.050136E+03,3.385465E+03,1.574088E-01,3.317445E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.626213E+01,2.399864E+01,4.737952E+01,3.021792E+03,3.920337E+03,1.559461E-01,3.841576E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.622190E+01,2.399863E+01,4.715343E+01,3.026466E+03,3.578190E+03,1.561873E-01,3.506309E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.622875E+01,2.399862E+01,4.731939E+01,3.026466E+03,3.965779E+03,1.561873E-01,3.886087E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.622875E+01,2.399867E+01,4.709288E+01,3.031140E+03,3.361317E+03,1.564285E-01,3.293783E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.623559E+01,2.399864E+01,4.739354E+01
21:30:00,3.027150E+03,3.880111E+03,1.562225E-01,3.802159E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.622584E+01,2.399863E+01,4.717153E+01,3.031232E+03,3.548889E+03,1.564332E-01,3.477597E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.623183E+01,2.399862E+01,4.733520E+01,3.031232E+03,3.930565E+03,1.564332E-01,3.851582E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.623183E+01,2.399867E+01,4.710794E+01,3.035313E+03,3.347713E+03,1.566438E-01,3.280453E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.623780E+01,2.399864E+01,4.740191E+01,3.034363E+03,3.878629E+03,1.565948E-01,3.800707E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.623606E+01,2.399863E+01,4.717222E+01,3.037862E+03,3.548282E+03,1.567753E-01,3.477003E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.624118E+01,2.399862E+01,4.733554E+01,3.037862E+03,3.933412E+03,1.567753E-01,3.854372E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.624118E+01,2.399867E+01,4.710674E+01,3.041361E+03,3.353645E+03,1.569559E-01,3.286266E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.624628E+01,2.399864E+01,4.739841E+01,3.040501E+03,3.876669E+03,1.569115E-01,3.798787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.624468E+01,2.399863E+01,4.717312E+01,3.043460E+03,3.547102E+03,1.570642E-01,3.475846E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.624899E+01,2.399862E+01,4.733620E+01,3.043460E+03,3.935498E+03,1.570642E-01,3.856416E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.624899E+01,2.399867E+01,4.710586E+01,3.046417E+03,3.358138E+03,1.572168E-01,3.290669E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.625329E+01,2.399864E+01,4.739578E+01,3.018074E+03,3.881307E+03,1.557542E-01,3.803331E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.621282E+01,2.399863E+01,4.717098E+01,3.022748E+03,3.547782E+03,1.559954E-01,3.476513E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.621972E+01,2.399862E+01,4.733578E+01,3.022748E+03,3.921162E+03,1.559954E-01,3.842369E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.621972E+01,2.399867E+01,4.711197E+01,3.027422E+03,3.334653E+03,1.562366E-01,3.267656E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.622659E+01,2.399864E+01,4.740966E+01
21:40:00,3.023528E+03,3.841950E+03,1.560356E-01,3.764765E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.621777E+01,2.399863E+01,4.718904E+01,3.027610E+03,3.519053E+03,1.562462E-01,3.448361E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.622379E+01,2.399862E+01,4.735155E+01,3.027610E+03,3.888353E+03,1.562462E-01,3.810221E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.622379E+01,2.399867E+01,4.712635E+01,3.031691E+03,3.322036E+03,1.564569E-01,3.255294E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.622980E+01,2.399864E+01,4.741751E+01,3.030741E+03,3.840444E+03,1.564078E-01,3.763289E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.622805E+01,2.399863E+01,4.718976E+01,3.034240E+03,3.518413E+03,1.565884E-01,3.447734E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.623319E+01,2.399862E+01,4.735192E+01,3.034240E+03,3.891092E+03,1.565884E-01,3.812904E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.623319E+01,2.399867E+01,4.712517E+01,3.037738E+03,3.327801E+03,1.567689E-01,3.260942E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.623832E+01,2.399864E+01,4.741406E+01,3.036879E+03,3.838478E+03,1.567246E-01,3.761363E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.623671E+01,2.399863E+01,4.719068E+01,3.039837E+03,3.517217E+03,1.568772E-01,3.446562E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.624104E+01,2.399862E+01,4.735259E+01,3.039837E+03,3.893090E+03,1.568772E-01,3.814862E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.624104E+01,2.399867E+01,4.712430E+01,3.042794E+03,3.332156E+03,1.570298E-01,3.265210E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.624537E+01,2.399864E+01,4.741146E+01,3.014452E+03,3.843185E+03,1.555672E-01,3.765976E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.620469E+01,2.399863E+01,4.718846E+01,3.019127E+03,3.518032E+03,1.558084E-01,3.447360E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.621162E+01,2.399862E+01,4.735210E+01,3.019127E+03,3.879221E+03,1.558084E-01,3.801272E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.621162E+01,2.399867E+01,4.713036E+01,3.023800E+03,3.309316E+03,1.560496E-01,3.242830E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.621853E+01,2.399864E+01,4.742518E+01
21:50:00,3.019997E+03,3.804656E+03,1.558533E-01,3.728221E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.621046E+01,2.399863E+01,4.720650E+01,3.024079E+03,3.489852E+03,1.560640E-01,3.419747E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.621650E+01,2.399861E+01,4.736782E+01,3.024079E+03,3.848291E+03,1.560640E-01,3.770965E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.621650E+01,2.399866E+01,4.714421E+01,3.028161E+03,3.297455E+03,1.562746E-01,3.231207E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.622253E+01,2.399864E+01,4.743265E+01,3.027210E+03,3.803127E+03,1.562256E-01,3.726723E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.622078E+01,2.399863E+01,4.720723E+01,3.030709E+03,3.489178E+03,1.564061E-01,3.419087E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.622594E+01,2.399861E+01,4.736821E+01,3.030709E+03,3.850922E+03,1.564061E-01,3.773543E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.622594E+01,2.399866E+01,4.714305E+01,3.034208E+03,3.303055E+03,1.565867E-01,3.236695E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.623109E+01,2.399864E+01,4.742925E+01,3.033348E+03,3.801154E+03,1.565423E-01,3.724790E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.622948E+01,2.399863E+01,4.720818E+01,3.036306E+03,3.487967E+03,1.566950E-01,3.417900E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.623383E+01,2.399861E+01,4.736891E+01,3.036306E+03,3.852834E+03,1.566950E-01,3.775417E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.623383E+01,2.399866E+01,4.714221E+01,3.039263E+03,3.307277E+03,1.568476E-01,3.240832E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.623817E+01,2.399864E+01,4.742669E+01,3.010922E+03,3.805929E+03,1.553850E-01,3.729469E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.619731E+01,2.399863E+01,4.720588E+01,3.015596E+03,3.488913E+03,1.556262E-01,3.418827E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.620427E+01,2.399861E+01,4.736833E+01,3.015596E+03,3.839423E+03,1.556262E-01,3.762275E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.620427E+01,2.399866E+01,4.714818E+01,3.020270E+03,3.285065E+03,1.558674E-01,3.219067E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.621121E+01,2.399863E+01,4.744024E+01
22:00:00,3.016550E+03,3.768195E+03,1.556754E-01,3.692493E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.620373E+01,2.399863E+01,4.722389E+01,3.020633E+03,3.461262E+03,1.558861E-01,3.391733E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.620980E+01,2.399861E+01,4.738402E+01,3.020633E+03,3.809988E+03,1.558861E-01,3.733433E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.620980E+01,2.399866E+01,4.716166E+01,3.024714E+03,3.273786E+03,1.560967E-01,3.208014E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.621586E+01,2.399863E+01,4.744742E+01,3.023763E+03,3.766643E+03,1.560477E-01,3.690972E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.621410E+01,2.399863E+01,4.722465E+01,3.027262E+03,3.460556E+03,1.562282E-01,3.391040E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.621928E+01,2.399861E+01,4.738444E+01,3.027262E+03,3.812514E+03,1.562282E-01,3.735908E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.621928E+01,2.399866E+01,4.716051E+01,3.030761E+03,3.279227E+03,1.564088E-01,3.213346E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.622445E+01,2.399863E+01,4.744407E+01,3.029901E+03,3.764665E+03,1.563644E-01,3.689034E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.622283E+01,2.399863E+01,4.722562E+01,3.032859E+03,3.459330E+03,1.565171E-01,3.389839E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.622720E+01,2.399861E+01,4.738515E+01,3.032859E+03,3.814341E+03,1.565171E-01,3.737698E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.622720E+01,2.399866E+01,4.715970E+01,3.035816E+03,3.283318E+03,1.566697E-01,3.217356E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.623156E+01,2.399863E+01,4.744155E+01,3.007476E+03,3.769505E+03,1.552071E-01,3.693777E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.619054E+01,2.399863E+01,4.722325E+01,3.012150E+03,3.460404E+03,1.554483E-01,3.390891E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.619753E+01,2.399861E+01,4.738450E+01,3.012150E+03,3.801378E+03,1.554483E-01,3.724996E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.619753E+01,2.399866E+01,4.716559E+01,3.016823E+03,3.261718E+03,1.556895E-01,3.196189E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.620449E+01,2.399863E+01,4.745493E+01
22:10:00,2.512349E+03,3.219964E+03,1.296550E-01,3.135641E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.966015E+01,4.967661E+01,2.552070E+01,4.336220E+01,2.515751E+03,2.941488E+03,1.298306E-01,2.868344E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.965845E+01,4.968841E+01,2.543224E+01,4.374060E+01,2.515751E+03,3.259514E+03,1.298306E-01,3.173085E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.965845E+01,4.968841E+01,2.553818E+01,4.322385E+01,2.519152E+03,2.772914E+03,1.300061E-01,2.705856E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.965675E+01,4.970020E+01,2.538244E+01,4.389286E+01,2.518359E+03,3.218475E+03,1.299652E-01,3.134226E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.965714E+01,4.969704E+01,2.552011E+01,4.336450E+01,2.521275E+03,2.940785E+03,1.301157E-01,2.867676E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.965568E+01,4.970714E+01,2.543189E+01,4.374192E+01,2.521275E+03,3.261759E+03,1.301157E-01,3.175240E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.965568E+01,4.970714E+01,2.553878E+01,4.322128E+01,2.524191E+03,2.778178E+03,1.302662E-01,2.710836E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.965422E+01,4.971723E+01,2.538445E+01,4.388462E+01,2.523474E+03,3.216603E+03,1.302292E-01,3.132444E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.965458E+01,4.971434E+01,2.551939E+01,4.336729E+01,2.525939E+03,2.939618E+03,1.303564E-01,2.866558E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.965334E+01,4.972287E+01,2.543141E+01,4.374389E+01,2.525939E+03,3.263367E+03,1.303564E-01,3.176787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.965334E+01,4.972287E+01,2.553919E+01,4.321952E+01,2.528404E+03,2.782115E+03,1.304836E-01,2.714563E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.965211E+01,4.973138E+01,2.538591E+01,4.387855E+01,2.504787E+03,3.221240E+03,1.292648E-01,3.136852E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.966394E+01,4.965073E+01,2.552125E+01,4.336015E+01,2.508682E+03,2.940781E+03,1.294658E-01,2.867657E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.966199E+01,4.966429E+01,2.543214E+01,4.374124E+01,2.508682E+03,3.251723E+03,1.294658E-01,3.165625E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.966199E+01,4.966429E+01,2.553581E+01,4.323355E+01,2.512576E+03,2.761147E+03,1.296668E-01,2.694737E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.966004E+01,4.967781E+01,2.537780E+01,4.391171E+01
22:20:00,2.008748E+03,2.786814E+03,1.036656E-01,2.669724E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.813648E+01,5.375714E+01,2.644988E+01,4.123816E+01,2.011469E+03,2.518306E+03,1.038061E-01,2.421074E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.813298E+01,5.377602E+01,2.639393E+01,4.153840E+01,2.011469E+03,2.828368E+03,1.038061E-01,2.707150E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.813298E+01,5.377602E+01,2.646121E+01,4.108004E+01,2.014190E+03,2.359888E+03,1.039465E-01,2.272868E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.812949E+01,5.379489E+01,2.636322E+01,4.160824E+01,2.013556E+03,2.785261E+03,1.039138E-01,2.668313E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.813028E+01,5.379007E+01,2.644949E+01,4.123999E+01,2.015889E+03,2.517528E+03,1.040342E-01,2.420368E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.812729E+01,5.380624E+01,2.639372E+01,4.153948E+01,2.015889E+03,2.830448E+03,1.040342E-01,2.709083E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.812729E+01,5.380624E+01,2.646159E+01,4.107805E+01,2.018221E+03,2.364924E+03,1.041545E-01,2.277490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.812430E+01,5.382239E+01,2.636440E+01,4.160209E+01,2.017648E+03,2.783345E+03,1.041249E-01,2.666566E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.812499E+01,5.381804E+01,2.644903E+01,4.124221E+01,2.019620E+03,2.516310E+03,1.042267E-01,2.419250E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.812246E+01,5.383170E+01,2.639341E+01,4.154108E+01,2.019620E+03,2.831915E+03,1.042267E-01,2.710450E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.812246E+01,5.383170E+01,2.646184E+01,4.107669E+01,2.021592E+03,2.368667E+03,1.043285E-01,2.280930E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.811994E+01,5.384534E+01,2.636526E+01,4.159756E+01,2.002698E+03,2.788173E+03,1.033535E-01,2.670954E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.814425E+01,5.371560E+01,2.645023E+01,4.123652E+01,2.005814E+03,2.517740E+03,1.035143E-01,2.420529E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.814025E+01,5.373726E+01,2.639388E+01,4.153890E+01,2.005814E+03,2.820924E+03,1.035143E-01,2.700280E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.814025E+01,5.373726E+01,2.645971E+01,4.108758E+01,2.008930E+03,2.348538E+03,1.036750E-01,2.262471E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.813625E+01,5.375890E+01,2.636048E+01,4.162232E+01
22:30:00,1.505735E+03,2.445387E+03,7.770662E-02,2.274833E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.713792E+01,5.646475E+01,2.669975E+01,4.077615E+01,1.507776E+03,2.195089E+03,7.781196E-02,2.051018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.713334E+01,5.648858E+01,2.669979E+01,4.096191E+01,1.507776E+03,2.487556E+03,7.781196E-02,2.311292E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.713334E+01,5.648858E+01,2.669976E+01,4.060055E+01,1.509817E+03,2.051656E+03,7.791728E-02,1.920983E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.712876E+01,5.651239E+01,2.669982E+01,4.092558E+01,1.509341E+03,2.443825E+03,7.789273E-02,2.273469E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.712976E+01,5.650648E+01,2.669975E+01,4.077724E+01,1.511091E+03,2.194268E+03,7.798302E-02,2.050302E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.712584E+01,5.652688E+01,2.669979E+01,4.096260E+01,1.511091E+03,2.489414E+03,7.798302E-02,2.312964E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.712584E+01,5.652688E+01,2.669976E+01,4.059940E+01,1.512840E+03,2.056240E+03,7.807330E-02,1.925064E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.712192E+01,5.654727E+01,2.669982E+01,4.092197E+01,1.512410E+03,2.441931E+03,7.805109E-02,2.271809E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.712280E+01,5.654195E+01,2.669975E+01,4.077856E+01,1.513889E+03,2.193042E+03,7.812743E-02,2.049222E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.711948E+01,5.655918E+01,2.669979E+01,4.096362E+01,1.513889E+03,2.490700E+03,7.812743E-02,2.314127E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.711948E+01,5.655918E+01,2.669976E+01,4.059861E+01,1.515368E+03,2.059626E+03,7.820374E-02,1.928084E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.711617E+01,5.657640E+01,2.669982E+01,4.091931E+01,1.501198E+03,2.446779E+03,7.747248E-02,2.276044E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.714815E+01,5.641217E+01,2.669975E+01,4.077518E+01,1.503535E+03,2.194673E+03,7.759309E-02,2.050619E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.714290E+01,5.643949E+01,2.669979E+01,4.096223E+01,1.503535E+03,2.480683E+03,7.759309E-02,2.305166E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.714290E+01,5.643949E+01,2.669976E+01,4.060490E+01,1.505872E+03,2.041239E+03,7.771367E-02,1.911730E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.713765E+01,5.646680E+01,2.669982E+01,4.093383E+01
