22:40:00,1.012232E+03,2.089239E+03,5.213929E-02,1.869848E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.629765E+01,5.867816E+01,2.669910E+01,4.083115E+01,1.014852E+03,1.854814E+03,5.226045E-02,1.668793E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.629221E+01,5.870626E+01,2.669912E+01,4.102556E+01,1.014852E+03,2.132458E+03,5.226045E-02,1.905715E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.629221E+01,5.870626E+01,2.669915E+01,4.063114E+01,1.017470E+03,1.724678E+03,5.238156E-02,1.555446E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.628677E+01,5.873435E+01,2.669918E+01,4.096893E+01,1.016889E+03,2.087659E+03,5.235452E-02,1.868525E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.628793E+01,5.872751E+01,2.669910E+01,4.083234E+01,1.019133E+03,1.853943E+03,5.245826E-02,1.668064E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.628327E+01,5.875156E+01,2.669912E+01,4.102633E+01,1.019133E+03,2.134111E+03,5.245826E-02,1.907142E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.628327E+01,5.875156E+01,2.669915E+01,4.062998E+01,1.021376E+03,1.728900E+03,5.256197E-02,1.559063E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.627862E+01,5.877560E+01,2.669918E+01,4.096522E+01,1.020854E+03,2.085775E+03,5.253768E-02,1.866940E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.627964E+01,5.876944E+01,2.669910E+01,4.083377E+01,1.022750E+03,1.852701E+03,5.262532E-02,1.667014E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.627571E+01,5.878976E+01,2.669912E+01,4.102745E+01,1.022750E+03,2.135230E+03,5.262532E-02,1.908115E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.627571E+01,5.878976E+01,2.669915E+01,4.062919E+01,1.024645E+03,1.731996E+03,5.271290E-02,1.561719E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.627178E+01,5.881006E+01,2.669918E+01,4.096250E+01,1.006374E+03,2.090671E+03,5.186846E-02,1.871043E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.630985E+01,5.861597E+01,2.669910E+01,4.083009E+01,1.009377E+03,1.854539E+03,5.200741E-02,1.668531E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.630361E+01,5.864820E+01,2.669912E+01,4.102584E+01,1.009377E+03,2.126097E+03,5.200741E-02,1.900277E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.630361E+01,5.864820E+01,2.669915E+01,4.063563E+01,1.012380E+03,1.714986E+03,5.214628E-02,1.547166E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.629737E+01,5.868042E+01,2.669918E+01,4.097747E+01
22:50:00,6.090912E+02,1.763330E+03,3.021526E-02,1.489417E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.579964E+01,5.984721E+01,2.669910E+01,4.093117E+01,6.119200E+02,1.540565E+03,3.033769E-02,1.307609E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.579757E+01,5.986526E+01,2.669913E+01,4.114488E+01,6.119200E+02,1.808537E+03,3.033769E-02,1.525439E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.579757E+01,5.986526E+01,2.669916E+01,4.068140E+01,6.147481E+02,1.421467E+03,3.046005E-02,1.209025E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.579550E+01,5.988329E+01,2.669920E+01,4.104730E+01,6.141469E+02,1.761705E+03,3.043388E-02,1.488113E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.579594E+01,5.987855E+01,2.669910E+01,4.093258E+01,6.165686E+02,1.539631E+03,3.053864E-02,1.306858E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.579416E+01,5.989399E+01,2.669913E+01,4.114583E+01,6.165686E+02,1.810013E+03,3.053864E-02,1.526648E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.579416E+01,5.989399E+01,2.669916E+01,4.068021E+01,6.189899E+02,1.425404E+03,3.064335E-02,1.212240E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.579239E+01,5.990941E+01,2.669920E+01,4.104336E+01,6.184521E+02,1.759796E+03,3.061995E-02,1.486579E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.579278E+01,5.990509E+01,2.669910E+01,4.093424E+01,6.204977E+02,1.538350E+03,3.070840E-02,1.305821E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.579128E+01,5.991812E+01,2.669913E+01,4.114715E+01,6.204977E+02,1.810985E+03,3.070840E-02,1.527449E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.579128E+01,5.991812E+01,2.669916E+01,4.067943E+01,6.225425E+02,1.428266E+03,3.079679E-02,1.214581E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.578978E+01,5.993113E+01,2.669920E+01,4.104049E+01,6.027333E+02,1.764828E+03,2.994013E-02,1.490615E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.580428E+01,5.980756E+01,2.669909E+01,4.092988E+01,6.059784E+02,1.540425E+03,3.008066E-02,1.307478E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.580191E+01,5.982829E+01,2.669913E+01,4.114507E+01,6.059784E+02,1.802573E+03,3.008066E-02,1.520594E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.580191E+01,5.982829E+01,2.669916E+01,4.068620E+01,6.092228E+02,1.412328E+03,3.022111E-02,1.201573E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.579954E+01,5.984900E+01,2.669920E+01,4.105647E+01
23:00:00,2.509004E+02,1.450299E+03,1.009539E-02,1.120120E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559911E+01,5.972721E+01,2.669898E+01,4.099459E+01,2.531789E+02,1.239467E+03,1.018794E-02,9.575155E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559911E+01,5.973974E+01,2.669901E+01,4.122579E+01,2.531789E+02,1.497462E+03,1.018794E-02,1.156285E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559911E+01,5.973974E+01,2.669907E+01,4.070478E+01,2.554569E+02,1.131510E+03,1.028042E-02,8.735883E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559911E+01,5.975224E+01,2.669911E+01,4.109466E+01,2.549988E+02,1.448632E+03,1.026182E-02,1.118840E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559911E+01,5.974864E+01,2.669898E+01,4.099621E+01,2.569482E+02,1.238472E+03,1.034094E-02,9.567449E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559912E+01,5.975934E+01,2.669901E+01,4.122691E+01,2.569482E+02,1.498761E+03,1.034094E-02,1.157280E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559912E+01,5.975934E+01,2.669907E+01,4.070358E+01,2.588973E+02,1.135156E+03,1.042002E-02,8.764035E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559912E+01,5.977001E+01,2.669911E+01,4.109051E+01,2.584885E+02,1.446704E+03,1.040343E-02,1.117360E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559912E+01,5.976670E+01,2.669898E+01,4.099809E+01,2.601344E+02,1.237155E+03,1.047019E-02,9.557236E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559912E+01,5.977571E+01,2.669901E+01,4.122843E+01,2.601344E+02,1.499586E+03,1.047019E-02,1.157910E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559912E+01,5.977571E+01,2.669907E+01,4.070281E+01,2.617797E+02,1.137780E+03,1.053690E-02,8.784296E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559912E+01,5.978470E+01,2.669911E+01,4.108751E+01,2.457446E+02,1.451858E+03,9.885840E-03,1.121317E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559910E+01,5.969990E+01,2.669898E+01,4.099310E+01,2.483610E+02,1.239461E+03,9.992210E-03,9.575105E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559910E+01,5.971434E+01,2.669901E+01,4.122590E+01,2.483610E+02,1.491903E+03,9.992210E-03,1.152030E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559910E+01,5.971434E+01,2.669907E+01,4.070982E+01,2.509766E+02,1.122937E+03,1.009850E-02,8.669648E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559911E+01,5.972873E+01,2.669911E+01,4.110438E+01
23:10:00,3.740587E+02,1.659453E+03,1.504502E-02,1.281322E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559864E+01,5.907879E+01,2.669893E+01,4.102714E+01,3.770794E+02,1.439062E+03,1.516739E-02,1.111178E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559864E+01,5.909254E+01,2.669895E+01,4.127169E+01,3.770794E+02,1.709771E+03,1.516739E-02,1.320081E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559864E+01,5.909254E+01,2.669903E+01,4.070828E+01,3.800989E+02,1.328006E+03,1.528967E-02,1.025156E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559864E+01,5.910626E+01,2.669906E+01,4.111501E+01,3.794978E+02,1.657656E+03,1.526533E-02,1.279937E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559864E+01,5.910241E+01,2.669893E+01,4.102892E+01,3.820814E+02,1.437970E+03,1.536993E-02,1.110334E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559864E+01,5.911414E+01,2.669895E+01,4.127296E+01,3.820814E+02,1.711079E+03,1.536993E-02,1.321088E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559864E+01,5.911414E+01,2.669903E+01,4.070709E+01,3.846643E+02,1.331395E+03,1.547448E-02,1.027785E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559864E+01,5.912585E+01,2.669906E+01,4.111073E+01,3.841284E+02,1.655593E+03,1.545279E-02,1.278347E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559864E+01,5.912231E+01,2.669893E+01,4.103099E+01,3.863094E+02,1.436542E+03,1.554105E-02,1.109229E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559864E+01,5.913219E+01,2.669895E+01,4.127465E+01,3.863094E+02,1.711894E+03,1.554105E-02,1.321716E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559864E+01,5.913219E+01,2.669903E+01,4.070635E+01,3.884892E+02,1.333821E+03,1.562925E-02,1.029667E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559864E+01,5.914205E+01,2.669906E+01,4.110765E+01,3.672153E+02,1.661147E+03,1.476764E-02,1.282628E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559864E+01,5.904871E+01,2.669893E+01,4.102547E+01,3.706850E+02,1.439113E+03,1.490831E-02,1.111217E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559864E+01,5.906456E+01,2.669895E+01,4.127170E+01,3.706850E+02,1.704033E+03,1.490831E-02,1.315664E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559864E+01,5.906456E+01,2.669903E+01,4.071347E+01,3.741532E+02,1.319981E+03,1.504886E-02,1.018929E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559864E+01,5.908036E+01,2.669906E+01,4.112516E+01
23:20:00,5.214445E+02,1.762681E+03,2.096835E-02,1.359963E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559875E+01,5.813040E+01,2.669890E+01,4.104067E+01,5.250478E+02,1.550417E+03,2.111414E-02,1.196192E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559874E+01,5.814620E+01,2.669891E+01,4.129426E+01,5.250478E+02,1.812472E+03,2.111414E-02,1.398370E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559874E+01,5.814620E+01,2.669902E+01,4.070149E+01,5.286497E+02,1.444709E+03,2.125982E-02,1.114628E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559873E+01,5.816195E+01,2.669903E+01,4.111821E+01,5.279395E+02,1.760882E+03,2.123109E-02,1.358575E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559873E+01,5.815769E+01,2.669890E+01,4.104259E+01,5.310211E+02,1.549308E+03,2.135571E-02,1.195336E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559873E+01,5.817116E+01,2.669891E+01,4.129566E+01,5.310211E+02,1.813679E+03,2.135571E-02,1.399301E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559873E+01,5.817116E+01,2.669902E+01,4.070033E+01,5.341018E+02,1.447909E+03,2.148027E-02,1.117097E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559872E+01,5.818460E+01,2.669903E+01,4.111384E+01,5.334690E+02,1.758832E+03,2.145468E-02,1.356993E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559873E+01,5.818069E+01,2.669890E+01,4.104480E+01,5.360701E+02,1.547876E+03,2.155982E-02,1.194232E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559872E+01,5.819203E+01,2.669891E+01,4.129750E+01,5.360701E+02,1.814415E+03,2.155982E-02,1.399869E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559872E+01,5.819203E+01,2.669902E+01,4.069962E+01,5.386697E+02,1.450186E+03,2.166489E-02,1.118854E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559872E+01,5.820335E+01,2.669903E+01,4.111073E+01,5.132722E+02,1.764392E+03,2.063757E-02,1.361283E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559876E+01,5.809566E+01,2.669890E+01,4.103886E+01,5.174119E+02,1.550532E+03,2.080516E-02,1.196281E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559875E+01,5.811387E+01,2.669891E+01,4.129419E+01,5.174119E+02,1.807004E+03,2.080516E-02,1.394151E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559875E+01,5.811387E+01,2.669902E+01,4.070673E+01,5.215496E+02,1.437083E+03,2.097261E-02,1.108744E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559875E+01,5.813203E+01,2.669903E+01,4.112861E+01
23:30:00,6.782337E+02,1.782356E+03,2.726950E-02,1.375158E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559839E+01,5.728676E+01,2.669888E+01,4.104422E+01,6.824079E+02,1.569245E+03,2.743824E-02,1.210733E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559839E+01,5.730454E+01,2.669889E+01,4.130323E+01,6.824079E+02,1.833404E+03,2.743824E-02,1.414533E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559839E+01,5.730454E+01,2.669901E+01,4.069078E+01,6.865802E+02,1.463715E+03,2.760685E-02,1.129304E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559838E+01,5.732227E+01,2.669902E+01,4.111199E+01,6.857634E+02,1.780499E+03,2.757383E-02,1.373725E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559838E+01,5.731762E+01,2.669888E+01,4.104626E+01,6.893328E+02,1.568087E+03,2.771806E-02,1.209839E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559838E+01,5.733278E+01,2.669889E+01,4.130474E+01,6.893328E+02,1.834574E+03,2.771806E-02,1.415436E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559838E+01,5.733278E+01,2.669901E+01,4.068966E+01,6.929009E+02,1.466964E+03,2.786220E-02,1.131810E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559837E+01,5.734790E+01,2.669902E+01,4.110761E+01,6.921738E+02,1.778392E+03,2.783282E-02,1.372100E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559837E+01,5.734365E+01,2.669888E+01,4.104858E+01,6.951863E+02,1.566607E+03,2.795450E-02,1.208698E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559837E+01,5.735640E+01,2.669889E+01,4.130669E+01,6.951863E+02,1.835275E+03,2.795450E-02,1.415977E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559837E+01,5.735640E+01,2.669901E+01,4.068899E+01,6.981970E+02,1.469268E+03,2.807608E-02,1.133588E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559837E+01,5.736913E+01,2.669902E+01,4.110449E+01,6.687594E+02,1.784134E+03,2.688641E-02,1.376530E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559840E+01,5.724749E+01,2.669888E+01,4.104230E+01,6.735558E+02,1.569410E+03,2.708039E-02,1.210860E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559840E+01,5.726799E+01,2.669889E+01,4.130308E+01,6.735558E+02,1.827961E+03,2.708039E-02,1.410334E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559840E+01,5.726799E+01,2.669901E+01,4.069600E+01,6.783495E+02,1.455940E+03,2.727420E-02,1.123305E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559839E+01,5.728844E+01,2.669902E+01,4.112252E+01
23:40:00,8.339876E+02,1.824161E+03,3.352581E-02,1.407417E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559817E+01,5.657804E+01,2.669887E+01,4.104301E+01,8.374638E+02,1.611868E+03,3.366614E-02,1.243622E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559816E+01,5.659764E+01,2.669887E+01,4.130461E+01,8.374638E+02,1.876301E+03,3.366614E-02,1.447632E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559816E+01,5.659764E+01,2.669901E+01,4.067936E+01,8.409380E+02,1.507842E+03,3.380638E-02,1.163352E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559816E+01,5.661718E+01,2.669901E+01,4.110100E+01,8.402800E+02,1.822254E+03,3.377981E-02,1.405945E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559816E+01,5.661220E+01,2.669887E+01,4.104513E+01,8.432515E+02,1.610667E+03,3.389974E-02,1.242696E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559815E+01,5.662890E+01,2.669887E+01,4.130620E+01,8.432515E+02,1.877423E+03,3.389974E-02,1.448498E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559815E+01,5.662890E+01,2.669901E+01,4.067829E+01,8.462215E+02,1.511062E+03,3.401960E-02,1.165836E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559815E+01,5.664556E+01,2.669901E+01,4.109664E+01,8.456364E+02,1.820103E+03,3.399598E-02,1.404285E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559815E+01,5.664101E+01,2.669887E+01,4.104753E+01,8.481435E+02,1.609149E+03,3.409715E-02,1.241524E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559815E+01,5.665506E+01,2.669887E+01,4.130824E+01,8.481435E+02,1.878081E+03,3.409715E-02,1.449006E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559815E+01,5.665506E+01,2.669901E+01,4.067767E+01,8.506488E+02,1.513336E+03,3.419825E-02,1.167590E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559814E+01,5.666908E+01,2.669901E+01,4.109355E+01,8.260682E+02,1.826000E+03,3.320607E-02,1.408835E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559818E+01,5.653460E+01,2.669887E+01,4.104099E+01,8.300645E+02,1.612088E+03,3.336744E-02,1.243792E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559817E+01,5.655721E+01,2.669887E+01,4.130436E+01,8.300645E+02,1.870922E+03,3.336744E-02,1.443482E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559817E+01,5.655721E+01,2.669901E+01,4.068452E+01,8.340580E+02,1.500097E+03,3.352867E-02,1.157376E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559817E+01,5.657975E+01,2.669901E+01,4.111156E+01
23:50:00,9.068390E+02,1.842529E+03,3.644482E-02,1.421593E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559797E+01,5.599459E+01,2.669887E+01,4.103966E+01,9.099760E+02,1.634641E+03,3.657089E-02,1.261197E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559796E+01,5.601582E+01,2.669887E+01,4.130172E+01,9.099760E+02,1.895001E+03,3.657089E-02,1.462063E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559796E+01,5.601582E+01,2.669901E+01,4.066863E+01,9.131103E+02,1.534002E+03,3.669685E-02,1.183538E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559796E+01,5.603699E+01,2.669900E+01,4.108774E+01,9.125281E+02,1.840600E+03,3.667345E-02,1.420104E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559796E+01,5.603171E+01,2.669887E+01,4.104185E+01,9.152082E+02,1.633413E+03,3.678116E-02,1.260249E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559795E+01,5.604979E+01,2.669887E+01,4.130339E+01,9.152082E+02,1.896053E+03,3.678116E-02,1.462874E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559795E+01,5.604979E+01,2.669901E+01,4.066761E+01,9.178865E+02,1.537130E+03,3.688879E-02,1.185951E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559795E+01,5.606784E+01,2.669900E+01,4.108343E+01,9.173704E+02,1.838437E+03,3.686805E-02,1.418435E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559795E+01,5.606302E+01,2.669887E+01,4.104432E+01,9.196307E+02,1.631878E+03,3.695889E-02,1.259064E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559795E+01,5.607824E+01,2.669887E+01,4.130551E+01,9.196307E+02,1.896653E+03,3.695889E-02,1.463338E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559795E+01,5.607824E+01,2.669901E+01,4.066705E+01,9.218890E+02,1.539328E+03,3.704964E-02,1.187647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559794E+01,5.609342E+01,2.669900E+01,4.108039E+01,8.996778E+02,1.844402E+03,3.615703E-02,1.423037E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559798E+01,5.594738E+01,2.669887E+01,4.103756E+01,9.032864E+02,1.634918E+03,3.630205E-02,1.261410E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559797E+01,5.597190E+01,2.669887E+01,4.130140E+01,9.032864E+02,1.889783E+03,3.630205E-02,1.458037E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559797E+01,5.597190E+01,2.669901E+01,4.067369E+01,9.068915E+02,1.526435E+03,3.644693E-02,1.177700E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559797E+01,5.599633E+01,2.669900E+01,4.109824E+01
24:00:00,9.413473E+02,1.854323E+03,3.783132E-02,1.430694E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559778E+01,5.551669E+01,2.669887E+01,4.103556E+01,9.448936E+02,1.649979E+03,3.797384E-02,1.273033E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559778E+01,5.553938E+01,2.669886E+01,4.129648E+01,9.448936E+02,1.907270E+03,3.797384E-02,1.471529E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559778E+01,5.553938E+01,2.669902E+01,4.065911E+01,9.484368E+02,1.552241E+03,3.811622E-02,1.197611E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559777E+01,5.556200E+01,2.669900E+01,4.107360E+01,9.477685E+02,1.852367E+03,3.808937E-02,1.429185E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559777E+01,5.555645E+01,2.669887E+01,4.103781E+01,9.507983E+02,1.648722E+03,3.821112E-02,1.272063E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559777E+01,5.557578E+01,2.669886E+01,4.129822E+01,9.507983E+02,1.908259E+03,3.821112E-02,1.472293E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559777E+01,5.557578E+01,2.669902E+01,4.065816E+01,9.538258E+02,1.555294E+03,3.833279E-02,1.199967E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559777E+01,5.559505E+01,2.669900E+01,4.106936E+01,9.532352E+02,1.850186E+03,3.830905E-02,1.427502E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559777E+01,5.559001E+01,2.669887E+01,4.104033E+01,9.557903E+02,1.647166E+03,3.841174E-02,1.270863E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559776E+01,5.560626E+01,2.669886E+01,4.130039E+01,9.557903E+02,1.908807E+03,3.841174E-02,1.472715E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559776E+01,5.560626E+01,2.669902E+01,4.065764E+01,9.583431E+02,1.557429E+03,3.851432E-02,1.201614E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559776E+01,5.562248E+01,2.669900E+01,4.106639E+01,9.332674E+02,1.856232E+03,3.750662E-02,1.432167E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559779E+01,5.546613E+01,2.669887E+01,4.103340E+01,9.373469E+02,1.650309E+03,3.767056E-02,1.273288E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559779E+01,5.549234E+01,2.669886E+01,4.129607E+01,9.373469E+02,1.902187E+03,3.767056E-02,1.467608E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559779E+01,5.549234E+01,2.669902E+01,4.066407E+01,9.414221E+02,1.544813E+03,3.783433E-02,1.191881E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559778E+01,5.551845E+01,2.669900E+01,4.108397E+01
Peak,3.610669E+03,7.009020E+03,1.850139E-01,6.868183E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.614996E+03,6.586910E+03,1.852364E-01,6.454563E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.614996E+03,5.813549E+03,1.852364E-01,5.696731E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.619323E+03,5.802341E+03,1.854590E-01,5.636886E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.618098E+03,7.006031E+03,1.853960E-01,6.865254E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.621803E+03,6.582215E+03,1.855865E-01,6.449962E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.621803E+03,5.817603E+03,1.855865E-01,5.700703E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.625509E+03,5.801050E+03,1.857771E-01,5.635632E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.624371E+03,7.001615E+03,1.857186E-01,6.860927E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.627503E+03,6.577217E+03,1.858797E-01,6.445064E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.627503E+03,5.820641E+03,1.858797E-01,5.703680E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.630630E+03,5.799586E+03,1.860405E-01,5.683046E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.601217E+03,7.011543E+03,1.845279E-01,6.870656E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.606184E+03,6.592352E+03,1.847833E-01,6.459895E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.606184E+03,5.798386E+03,1.847833E-01,5.681874E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.611151E+03,5.802276E+03,1.850387E-01,5.636824E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,1.549595E-01,5.752486E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.551459E-01,5.406056E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.551459E-01,4.771330E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.553322E-01,4.721207E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.552795E-01,5.750033E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.554391E-01,5.402203E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.554391E-01,4.774657E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.555987E-01,4.720156E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.555497E-01,5.746409E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.556846E-01,5.398101E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.556846E-01,4.777150E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.558193E-01,4.759868E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.545524E-01,5.754558E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.547663E-01,5.410523E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.547663E-01,4.758886E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.549802E-01,4.721154E-01,,,0.000000E+00,0.000000E+00,,,,,,,,
